    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       57.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     16.1400</td>
    <td align="right">      201.98</td>
    <td align="right">     3259.88</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       61.85</td>
    <td align="right">      168.00</td>
    <td align="right">       60.24</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.86</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1400</td>
    <td align="right">    46320.38</td>
    <td align="right">   747610.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2601.38</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR FACADE LIGHTING</td>
    <td align="right">    61595.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.69</td>
    <td align="right">       83.69</td>
    <td align="right">      967.65</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    61595.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      967.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 1</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  1806312.13</td>
    <td align="right">        5.20</td>
    <td align="right">        6.65</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER 2</td>
    <td align="right">Chiller:Electric:ReformulatedEIR</td>
    <td align="right">  1806312.13</td>
    <td align="right">        5.20</td>
    <td align="right">        6.65</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  3535336.49</td>
    <td align="right">        0.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  3415555.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   351438.25</td>
    <td align="right">   461609.47</td>
    <td align="right">   317136.31</td>
    <td align="right">   144473.16</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    67944.17</td>
    <td align="right">      689.13</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  3632808.54</td>
    <td align="right">  4785406.19</td>
    <td align="right">  3293577.53</td>
    <td align="right">  1491828.66</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">   702640.93</td>
    <td align="right">     7126.57</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   349625.55</td>
    <td align="right">   457689.18</td>
    <td align="right">   314181.37</td>
    <td align="right">   143507.81</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    67231.49</td>
    <td align="right">      681.90</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   177335.64</td>
    <td align="right">   244137.23</td>
    <td align="right">   169565.70</td>
    <td align="right">    74571.53</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">    36963.92</td>
    <td align="right">      374.91</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    31626.67</td>
    <td align="right">    31698.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38833.18</td>
    <td align="right">    38917.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   424909.01</td>
    <td align="right">   425815.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   151589.95</td>
    <td align="right">   141718.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39918.75</td>
    <td align="right">    30199.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26567.55</td>
    <td align="right">    25656.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39566.64</td>
    <td align="right">    28043.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26538.89</td>
    <td align="right">    26000.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   431814.00</td>
    <td align="right">   319965.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   284548.94</td>
    <td align="right">   270631.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   429865.02</td>
    <td align="right">   291829.28</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   287499.21</td>
    <td align="right">   278375.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    59274.06</td>
    <td align="right">    35546.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38745.21</td>
    <td align="right">    31962.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    59183.78</td>
    <td align="right">    32239.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39148.92</td>
    <td align="right">    33799.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    91031.66</td>
    <td align="right">    74831.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   899048.34</td>
    <td align="right">   746073.34</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    91306.51</td>
    <td align="right">    74869.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    44320.19</td>
    <td align="right">    37126.19</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       17.72</td>
    <td align="right">    29834.96</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">        1.12</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.62</td>
    <td align="right">     1017.59</td>
    <td align="right">      184.65</td>
    <td align="right">   304285.93</td>
    <td align="right">     1647.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.11</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       17.54</td>
    <td align="right">    29520.09</td>
    <td align="right">     1683.36</td>
    <td align="right">        1.00</td>
    <td align="right">        1.12</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">        9.63</td>
    <td align="right">    16310.80</td>
    <td align="right">     1694.29</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
    <td align="right">Fan Energy</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.128904</td>
    <td align="right">    32933.30</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.077405</td>
    <td align="right">    20341.08</td>
    <td align="right">   262786.81</td>
    <td align="right">        0.88</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000269</td>
    <td align="right">       72.71</td>
    <td align="right">   270515.84</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.182416</td>
    <td align="right">    48212.11</td>
    <td align="right">   264297.08</td>
    <td align="right">        0.87</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.76</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        0.89</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    99391.77</td>
    <td align="right">   132191.06</td>
    <td align="right">       37.10</td>
    <td align="right">       7.238</td>
    <td align="right">       9.627</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       1.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   108471.22</td>
    <td align="right">   144266.73</td>
    <td align="right">       56.97</td>
    <td align="right">       7.922</td>
    <td align="right">      10.536</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">  1137327.20</td>
    <td align="right">  1512645.18</td>
    <td align="right">      597.33</td>
    <td align="right">      83.096</td>
    <td align="right">     110.518</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">      17.037</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   105259.81</td>
    <td align="right">   139995.55</td>
    <td align="right">       55.28</td>
    <td align="right">       7.686</td>
    <td align="right">      10.222</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    16998.84</td>
    <td align="right">    22608.46</td>
    <td align="right">       72.13</td>
    <td align="right">       1.263</td>
    <td align="right">       1.680</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 12:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00913</td>
    <td align="right">       30.52</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    19919.73</td>
    <td align="right">    26493.25</td>
    <td align="right">      131.17</td>
    <td align="right">       1.480</td>
    <td align="right">       1.968</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       23.28</td>
    <td align="right">     0.01848</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    15016.35</td>
    <td align="right">    19971.75</td>
    <td align="right">       63.72</td>
    <td align="right">       1.116</td>
    <td align="right">       1.484</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00921</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    20801.08</td>
    <td align="right">    27665.43</td>
    <td align="right">      136.97</td>
    <td align="right">       1.545</td>
    <td align="right">       2.055</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   177065.83</td>
    <td align="right">   235497.55</td>
    <td align="right">      751.38</td>
    <td align="right">      13.155</td>
    <td align="right">      17.496</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00911</td>
    <td align="right">       30.75</td>
    <td align="right">     0.01878</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">   203932.07</td>
    <td align="right">   271229.65</td>
    <td align="right">     1342.89</td>
    <td align="right">      15.150</td>
    <td align="right">      20.150</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       23.96</td>
    <td align="right">     0.01878</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   151948.81</td>
    <td align="right">   202091.92</td>
    <td align="right">      644.81</td>
    <td align="right">      11.289</td>
    <td align="right">      15.015</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00920</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">   217279.71</td>
    <td align="right">   288982.01</td>
    <td align="right">     1430.78</td>
    <td align="right">      16.142</td>
    <td align="right">      21.469</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       29.52</td>
    <td align="right">     0.01878</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    17373.41</td>
    <td align="right">    23106.63</td>
    <td align="right">       73.72</td>
    <td align="right">       1.291</td>
    <td align="right">       1.717</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00912</td>
    <td align="right">       30.84</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    19573.40</td>
    <td align="right">    26032.62</td>
    <td align="right">      128.89</td>
    <td align="right">       1.454</td>
    <td align="right">       1.934</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       24.30</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    15207.89</td>
    <td align="right">    20226.49</td>
    <td align="right">       64.54</td>
    <td align="right">       1.130</td>
    <td align="right">       1.503</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00920</td>
    <td align="right">       30.99</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    21869.09</td>
    <td align="right">    29085.89</td>
    <td align="right">      144.01</td>
    <td align="right">       1.625</td>
    <td align="right">       2.161</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       29.52</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    12563.33</td>
    <td align="right">    16709.23</td>
    <td align="right">        4.69</td>
    <td align="right">       0.361</td>
    <td align="right">       1.199</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.199</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    16922.18</td>
    <td align="right">    22506.50</td>
    <td align="right">        8.89</td>
    <td align="right">       0.486</td>
    <td align="right">       1.704</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   190718.29</td>
    <td align="right">   253655.33</td>
    <td align="right">      100.17</td>
    <td align="right">       5.475</td>
    <td align="right">      17.037</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">      17.037</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    99259.60</td>
    <td align="right">   132015.27</td>
    <td align="right">       52.13</td>
    <td align="right">       2.849</td>
    <td align="right">       3.790</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    26171.45</td>
    <td align="right">    34808.02</td>
    <td align="right">      111.06</td>
    <td align="right">       0.751</td>
    <td align="right">       0.998</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00608</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    17418.47</td>
    <td align="right">    23166.57</td>
    <td align="right">      114.70</td>
    <td align="right">       0.500</td>
    <td align="right">       0.664</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00608</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    25940.70</td>
    <td align="right">    34501.13</td>
    <td align="right">      110.08</td>
    <td align="right">       0.744</td>
    <td align="right">       0.990</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00607</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    17399.69</td>
    <td align="right">    23141.59</td>
    <td align="right">      114.58</td>
    <td align="right">       0.499</td>
    <td align="right">       0.664</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00608</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   283096.24</td>
    <td align="right">   376518.00</td>
    <td align="right">     1201.32</td>
    <td align="right">       8.120</td>
    <td align="right">      10.800</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00619</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">   186553.43</td>
    <td align="right">   248116.06</td>
    <td align="right">     1228.45</td>
    <td align="right">       5.351</td>
    <td align="right">       7.117</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00617</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">   281819.07</td>
    <td align="right">   374819.37</td>
    <td align="right">     1195.93</td>
    <td align="right">       8.084</td>
    <td align="right">      10.751</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00618</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       2.109</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">   188487.06</td>
    <td align="right">   250687.79</td>
    <td align="right">     1241.18</td>
    <td align="right">       5.406</td>
    <td align="right">       7.190</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00619</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       1.359</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    38855.18</td>
    <td align="right">    51677.39</td>
    <td align="right">      164.88</td>
    <td align="right">       1.115</td>
    <td align="right">       1.482</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00659</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    25398.72</td>
    <td align="right">    33780.29</td>
    <td align="right">      167.25</td>
    <td align="right">       0.729</td>
    <td align="right">       0.969</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00656</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    38796.06</td>
    <td align="right">    51598.76</td>
    <td align="right">      164.64</td>
    <td align="right">       1.113</td>
    <td align="right">       1.480</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00658</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.211</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    25663.29</td>
    <td align="right">    34132.17</td>
    <td align="right">      168.99</td>
    <td align="right">       0.736</td>
    <td align="right">       0.979</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00658</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.136</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       17.72</td>
    <td align="right">       17.72</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">     17.7234</td>
    <td align="right">      5.3170</td>
    <td align="right">     17.7234</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">      184.65</td>
    <td align="right">      184.65</td>
    <td align="right">       52.89</td>
    <td align="right">       52.89</td>
    <td align="right">    184.6482</td>
    <td align="right">     55.3945</td>
    <td align="right">    184.6482</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">       17.54</td>
    <td align="right">       17.54</td>
    <td align="right">        8.70</td>
    <td align="right">        8.70</td>
    <td align="right">     17.5364</td>
    <td align="right">      8.7001</td>
    <td align="right">     17.5364</td>
    <td align="right">      0.4961</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">        9.63</td>
    <td align="right">        9.63</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">      9.6269</td>
    <td align="right">      2.8881</td>
    <td align="right">      9.6269</td>
    <td align="right">      0.3000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">   31626.671</td>
    <td align="right">   31626.671</td>
    <td align="right">    2.888073</td>
    <td align="right">  0.00069246</td>
    <td align="right">     595.579</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">    31626.67</td>
    <td align="right">    31626.67</td>
    <td align="right">    2.888073</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    16709.23</td>
    <td align="right">        0.00</td>
    <td align="right">    31710.58</td>
    <td align="right">    31710.58</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">   38833.180</td>
    <td align="right">   38833.180</td>
    <td align="right">    3.160906</td>
    <td align="right">  0.00085024</td>
    <td align="right">     742.905</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    38833.18</td>
    <td align="right">    38833.18</td>
    <td align="right">    3.160906</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    22506.50</td>
    <td align="right">        0.00</td>
    <td align="right">    38934.66</td>
    <td align="right">    38934.66</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">  424909.014</td>
    <td align="right">  424909.014</td>
    <td align="right">   33.155351</td>
    <td align="right">  0.00930327</td>
    <td align="right">    8180.574</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">   424909.01</td>
    <td align="right">   424909.01</td>
    <td align="right">   33.155351</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   253655.33</td>
    <td align="right">        0.00</td>
    <td align="right">   426013.16</td>
    <td align="right">   426013.16</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">  151589.951</td>
    <td align="right">  151589.951</td>
    <td align="right">    3.066608</td>
    <td align="right">  0.00331902</td>
    <td align="right">    3712.060</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">   151589.95</td>
    <td align="right">   151589.95</td>
    <td align="right">    3.066608</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   132015.27</td>
    <td align="right">        0.00</td>
    <td align="right">   141907.03</td>
    <td align="right">   141907.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">   39918.749</td>
    <td align="right">   39918.749</td>
    <td align="right">    0.503915</td>
    <td align="right">  0.00087401</td>
    <td align="right">     977.301</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39918.75</td>
    <td align="right">    39918.75</td>
    <td align="right">    0.503915</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00608101</td>
    <td align="right">     38.6306</td>
    <td align="right">    34808.02</td>
    <td align="right">        0.00</td>
    <td align="right">    30259.91</td>
    <td align="right">    30259.91</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">   26567.548</td>
    <td align="right">   26567.548</td>
    <td align="right">    0.590456</td>
    <td align="right">  0.00058169</td>
    <td align="right">     650.433</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    26567.55</td>
    <td align="right">    26567.55</td>
    <td align="right">    0.590456</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607861</td>
    <td align="right">     38.6167</td>
    <td align="right">    23166.57</td>
    <td align="right">        0.00</td>
    <td align="right">    25687.85</td>
    <td align="right">    25687.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">   39566.636</td>
    <td align="right">   39566.636</td>
    <td align="right">    0.445149</td>
    <td align="right">  0.00086630</td>
    <td align="right">     968.679</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39566.64</td>
    <td align="right">    39566.64</td>
    <td align="right">    0.445149</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00606840</td>
    <td align="right">     38.5513</td>
    <td align="right">    34501.13</td>
    <td align="right">        0.00</td>
    <td align="right">    28104.81</td>
    <td align="right">    28104.81</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">   26538.893</td>
    <td align="right">   26538.893</td>
    <td align="right">    0.616607</td>
    <td align="right">  0.00058106</td>
    <td align="right">     649.732</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    26538.89</td>
    <td align="right">    26538.89</td>
    <td align="right">    0.616607</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607708</td>
    <td align="right">     38.6070</td>
    <td align="right">    23141.59</td>
    <td align="right">        0.00</td>
    <td align="right">    26030.77</td>
    <td align="right">    26030.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">  431814.004</td>
    <td align="right">  431814.004</td>
    <td align="right">    5.248937</td>
    <td align="right">  0.00945445</td>
    <td align="right">   10571.907</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   431814.00</td>
    <td align="right">   431814.00</td>
    <td align="right">    5.248937</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618976</td>
    <td align="right">     39.3143</td>
    <td align="right">   376518.00</td>
    <td align="right">        0.00</td>
    <td align="right">   320622.33</td>
    <td align="right">   320622.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">  284548.941</td>
    <td align="right">  284548.941</td>
    <td align="right">    6.044962</td>
    <td align="right">  0.00623012</td>
    <td align="right">    6966.471</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   284548.94</td>
    <td align="right">   284548.94</td>
    <td align="right">    6.044962</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617384</td>
    <td align="right">     39.2153</td>
    <td align="right">   248116.06</td>
    <td align="right">        0.00</td>
    <td align="right">   270975.34</td>
    <td align="right">   270975.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">  429865.019</td>
    <td align="right">  429865.019</td>
    <td align="right">    4.504414</td>
    <td align="right">  0.00941178</td>
    <td align="right">   10524.183</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   429865.02</td>
    <td align="right">   429865.02</td>
    <td align="right">    4.504414</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618358</td>
    <td align="right">     39.2754</td>
    <td align="right">   374819.37</td>
    <td align="right">        0.00</td>
    <td align="right">   292496.60</td>
    <td align="right">   292496.60</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">  287499.215</td>
    <td align="right">  287499.215</td>
    <td align="right">    6.440804</td>
    <td align="right">  0.00629472</td>
    <td align="right">    7038.712</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   287499.21</td>
    <td align="right">   287499.21</td>
    <td align="right">    6.440804</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618798</td>
    <td align="right">     39.3042</td>
    <td align="right">   250687.79</td>
    <td align="right">        0.00</td>
    <td align="right">   278711.92</td>
    <td align="right">   278711.92</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">   59274.063</td>
    <td align="right">   59274.063</td>
    <td align="right">    0.515018</td>
    <td align="right">  0.00129779</td>
    <td align="right">    1451.244</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    59274.06</td>
    <td align="right">    59274.06</td>
    <td align="right">    0.515018</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658659</td>
    <td align="right">     41.8061</td>
    <td align="right">    51677.39</td>
    <td align="right">        0.00</td>
    <td align="right">    35638.44</td>
    <td align="right">    35638.44</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">   38745.208</td>
    <td align="right">   38745.208</td>
    <td align="right">    0.580201</td>
    <td align="right">  0.00084832</td>
    <td align="right">     948.621</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    38745.21</td>
    <td align="right">    38745.21</td>
    <td align="right">    0.580201</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00656394</td>
    <td align="right">     41.6651</td>
    <td align="right">    33780.29</td>
    <td align="right">        0.00</td>
    <td align="right">    32018.27</td>
    <td align="right">    32018.27</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">   59183.779</td>
    <td align="right">   59183.779</td>
    <td align="right">    0.450827</td>
    <td align="right">  0.00129581</td>
    <td align="right">    1449.034</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    59183.78</td>
    <td align="right">    59183.78</td>
    <td align="right">    0.450827</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658484</td>
    <td align="right">     41.7952</td>
    <td align="right">    51598.76</td>
    <td align="right">        0.00</td>
    <td align="right">    32329.11</td>
    <td align="right">    32329.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">   39148.918</td>
    <td align="right">   39148.918</td>
    <td align="right">    0.648264</td>
    <td align="right">  0.00085716</td>
    <td align="right">     958.507</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39148.92</td>
    <td align="right">    39148.92</td>
    <td align="right">    0.648264</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00657589</td>
    <td align="right">     41.7401</td>
    <td align="right">    34132.17</td>
    <td align="right">        0.00</td>
    <td align="right">    33853.85</td>
    <td align="right">    33853.85</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">  351438.252</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.723443</td>
    <td align="right">  0.01255256</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   351438.25</td>
    <td align="right">   270996.65</td>
    <td align="right">   17.723443</td>
    <td align="right">       24.09</td>
    <td align="right">       17.45</td>
    <td align="right">  0.01002608</td>
    <td align="right">       11.40</td>
    <td align="right">       11.32</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.29</td>
    <td align="right">  0.01738965</td>
    <td align="right">       22.86</td>
    <td align="right">     13.5252</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895291</td>
    <td align="right">     47.1222</td>
    <td align="right">   146413.92</td>
    <td align="right">        0.00</td>
    <td align="right">   387762.25</td>
    <td align="right">   281965.72</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">   91031.657</td>
    <td align="right">   91031.657</td>
    <td align="right">    5.317033</td>
    <td align="right">  0.00199311</td>
    <td align="right">    1410.361</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    91031.66</td>
    <td align="right">    91031.66</td>
    <td align="right">    5.317033</td>
    <td align="right">        2.24</td>
    <td align="right">        1.45</td>
    <td align="right">  0.00397144</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     45.0841</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00727297</td>
    <td align="right">     46.0648</td>
    <td align="right">    67965.82</td>
    <td align="right">        0.00</td>
    <td align="right">    74811.33</td>
    <td align="right">    74811.33</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right"> 3632808.544</td>
    <td align="right">    -999.000</td>
    <td align="right">  184.648230</td>
    <td align="right">  0.12975550</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">  3632808.54</td>
    <td align="right">  2824437.96</td>
    <td align="right">  184.648230</td>
    <td align="right">       24.10</td>
    <td align="right">       17.41</td>
    <td align="right">  0.00997209</td>
    <td align="right">       11.40</td>
    <td align="right">       11.32</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.34</td>
    <td align="right">  0.01741375</td>
    <td align="right">       22.89</td>
    <td align="right">     12.9822</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888266</td>
    <td align="right">     46.7564</td>
    <td align="right"> 17179920.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4004303.31</td>
    <td align="right">  2934814.94</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">  899048.337</td>
    <td align="right">  899048.337</td>
    <td align="right">   55.394469</td>
    <td align="right">  0.01968442</td>
    <td align="right">   14025.101</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   899048.34</td>
    <td align="right">   899048.34</td>
    <td align="right">   55.394469</td>
    <td align="right">        2.99</td>
    <td align="right">        2.06</td>
    <td align="right">  0.00410497</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     43.2740</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00734702</td>
    <td align="right">     46.5281</td>
    <td align="right">  7680848.58</td>
    <td align="right">        0.00</td>
    <td align="right">   745897.46</td>
    <td align="right">   745897.46</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">  349625.546</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.536394</td>
    <td align="right">  0.01248781</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   349625.55</td>
    <td align="right">   268728.27</td>
    <td align="right">   17.536394</td>
    <td align="right">       24.12</td>
    <td align="right">       17.48</td>
    <td align="right">  0.01005100</td>
    <td align="right">       11.40</td>
    <td align="right">       11.32</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.50</td>
    <td align="right">  0.01744949</td>
    <td align="right">       22.96</td>
    <td align="right">     13.6695</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893852</td>
    <td align="right">     47.0475</td>
    <td align="right">   151563.51</td>
    <td align="right">        0.00</td>
    <td align="right">   385576.72</td>
    <td align="right">   279597.43</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">   91306.508</td>
    <td align="right">   91306.508</td>
    <td align="right">    5.260918</td>
    <td align="right">  0.00199913</td>
    <td align="right">    1412.034</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    91306.51</td>
    <td align="right">    91306.51</td>
    <td align="right">    5.260918</td>
    <td align="right">        2.04</td>
    <td align="right">        1.65</td>
    <td align="right">  0.00419748</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     45.5650</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00764907</td>
    <td align="right">     48.4121</td>
    <td align="right">   147378.95</td>
    <td align="right">        0.00</td>
    <td align="right">    74850.88</td>
    <td align="right">    74850.88</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">  177335.641</td>
    <td align="right">    -999.000</td>
    <td align="right">    9.626910</td>
    <td align="right">  0.00633402</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   177335.64</td>
    <td align="right">   143460.59</td>
    <td align="right">    9.626910</td>
    <td align="right">       23.77</td>
    <td align="right">       17.07</td>
    <td align="right">  0.00968410</td>
    <td align="right">       11.40</td>
    <td align="right">       11.32</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.46</td>
    <td align="right">     12.4502</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871549</td>
    <td align="right">     45.8834</td>
    <td align="right">    99391.77</td>
    <td align="right">        0.00</td>
    <td align="right">   197057.33</td>
    <td align="right">   149343.74</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">   44320.195</td>
    <td align="right">   44320.195</td>
    <td align="right">    2.888073</td>
    <td align="right">  0.00097038</td>
    <td align="right">     696.173</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    44320.19</td>
    <td align="right">    44320.19</td>
    <td align="right">    2.888073</td>
    <td align="right">        3.74</td>
    <td align="right">        3.58</td>
    <td align="right">  0.00493417</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     41.5007</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    12495.78</td>
    <td align="right">        0.00</td>
    <td align="right">    37121.66</td>
    <td align="right">    37121.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">BASEMENT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   31626.671</td>
    <td align="right">   31626.671</td>
    <td align="right">    2.888073</td>
    <td align="right">  0.00069246</td>
    <td align="right">     595.579</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      0.8769</td>
    <td align="right">    0.894587</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:10:00</td>
    <td align="right">    31626.67</td>
    <td align="right">    31626.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.40211215</td>
    <td align="right">    2.888073</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.69238695</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    31626.67</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    16709.23</td>
    <td align="right">        0.00</td>
    <td align="right">    31710.58</td>
    <td align="right">    31710.58</td>
    <td align="right">  3.40211215</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       25.74</td>
    <td align="right">       16.56</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46255.6</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   38833.180</td>
    <td align="right">   38833.180</td>
    <td align="right">    3.160906</td>
    <td align="right">  0.00085024</td>
    <td align="right">     742.905</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      1.0768</td>
    <td align="right">    1.098430</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    38833.18</td>
    <td align="right">    38833.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.72350559</td>
    <td align="right">    3.160906</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.85015545</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    38833.18</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    22506.50</td>
    <td align="right">        0.00</td>
    <td align="right">    38934.66</td>
    <td align="right">    38934.66</td>
    <td align="right">  3.72350559</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       26.85</td>
    <td align="right">       16.95</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47391.2</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  424909.014</td>
    <td align="right">  424909.014</td>
    <td align="right">   33.155351</td>
    <td align="right">  0.00930327</td>
    <td align="right">    8180.574</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">     11.7818</td>
    <td align="right">   12.018913</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">   424909.01</td>
    <td align="right">   424909.01</td>
    <td align="right">      1.0000</td>
    <td align="right"> 39.05657041</td>
    <td align="right">   33.155351</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  9.30232123</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   424909.01</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   253655.33</td>
    <td align="right">        0.00</td>
    <td align="right">   426013.16</td>
    <td align="right">   426013.16</td>
    <td align="right"> 39.05657041</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       27.30</td>
    <td align="right">       17.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47842.3</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  151589.951</td>
    <td align="right">  151589.951</td>
    <td align="right">    3.066608</td>
    <td align="right">  0.00331902</td>
    <td align="right">    3712.060</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      4.2033</td>
    <td align="right">    4.287851</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">   151589.95</td>
    <td align="right">   151589.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.61242410</td>
    <td align="right">    3.066608</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  3.31868324</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   151589.95</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">   132015.27</td>
    <td align="right">        0.00</td>
    <td align="right">   141907.03</td>
    <td align="right">   141907.03</td>
    <td align="right">  3.61242410</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       55.12</td>
    <td align="right">       25.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">     76217.8</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   39918.749</td>
    <td align="right">   39918.749</td>
    <td align="right">    0.503915</td>
    <td align="right">  0.00087401</td>
    <td align="right">     977.301</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      1.1069</td>
    <td align="right">    1.129136</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39918.75</td>
    <td align="right">    39918.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.59360578</td>
    <td align="right">    0.503915</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.87392127</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    39918.75</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00608101</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00608101</td>
    <td align="right">     38.6306</td>
    <td align="right">    34808.02</td>
    <td align="right">        0.00</td>
    <td align="right">    30259.91</td>
    <td align="right">    30259.91</td>
    <td align="right">  0.59360578</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       66.59</td>
    <td align="right">       27.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     87911.2</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26567.548</td>
    <td align="right">   26567.548</td>
    <td align="right">    0.590456</td>
    <td align="right">  0.00058169</td>
    <td align="right">     650.433</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      0.7367</td>
    <td align="right">    0.751486</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    26567.55</td>
    <td align="right">    26567.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69554889</td>
    <td align="right">    0.590456</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.58163008</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    26567.55</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607861</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607861</td>
    <td align="right">     38.6167</td>
    <td align="right">    23166.57</td>
    <td align="right">        0.00</td>
    <td align="right">    25687.85</td>
    <td align="right">    25687.85</td>
    <td align="right">  0.69554889</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       52.82</td>
    <td align="right">       24.68</td>
    <td align="right">  0.00800000</td>
    <td align="right">     73866.5</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   39566.636</td>
    <td align="right">   39566.636</td>
    <td align="right">    0.445149</td>
    <td align="right">  0.00086630</td>
    <td align="right">     968.679</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      1.0971</td>
    <td align="right">    1.119176</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39566.64</td>
    <td align="right">    39566.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52437995</td>
    <td align="right">    0.445149</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.86621264</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    39566.64</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00606840</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00606840</td>
    <td align="right">     38.5513</td>
    <td align="right">    34501.13</td>
    <td align="right">        0.00</td>
    <td align="right">    28104.81</td>
    <td align="right">    28104.81</td>
    <td align="right">  0.52437995</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       69.16</td>
    <td align="right">       28.55</td>
    <td align="right">  0.00800000</td>
    <td align="right">     90531.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   26538.893</td>
    <td align="right">   26538.893</td>
    <td align="right">    0.616607</td>
    <td align="right">  0.00058106</td>
    <td align="right">     649.732</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      0.7359</td>
    <td align="right">    0.750675</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    26538.89</td>
    <td align="right">    26538.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.72635491</td>
    <td align="right">    0.616607</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.58100275</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    26538.89</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607708</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00607708</td>
    <td align="right">     38.6070</td>
    <td align="right">    23141.59</td>
    <td align="right">        0.00</td>
    <td align="right">    26030.77</td>
    <td align="right">    26030.77</td>
    <td align="right">  0.72635491</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       51.74</td>
    <td align="right">       24.40</td>
    <td align="right">  0.00800000</td>
    <td align="right">     72772.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  431814.004</td>
    <td align="right">  431814.004</td>
    <td align="right">    5.248937</td>
    <td align="right">  0.00945445</td>
    <td align="right">   10571.907</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">     11.9733</td>
    <td align="right">   12.214226</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   431814.00</td>
    <td align="right">   431814.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.18317915</td>
    <td align="right">    5.248937</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  9.45348874</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   431814.00</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618976</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618976</td>
    <td align="right">     39.3143</td>
    <td align="right">   376518.00</td>
    <td align="right">        0.00</td>
    <td align="right">   320622.33</td>
    <td align="right">   320622.33</td>
    <td align="right">  6.18317915</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       67.45</td>
    <td align="right">       28.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     88788.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  284548.941</td>
    <td align="right">  284548.941</td>
    <td align="right">    6.044962</td>
    <td align="right">  0.00623012</td>
    <td align="right">    6966.471</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      7.8899</td>
    <td align="right">    8.048709</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   284548.94</td>
    <td align="right">   284548.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.12088681</td>
    <td align="right">    6.044962</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  6.22948813</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   284548.94</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617384</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617384</td>
    <td align="right">     39.2153</td>
    <td align="right">   248116.06</td>
    <td align="right">        0.00</td>
    <td align="right">   270975.34</td>
    <td align="right">   270975.34</td>
    <td align="right">  7.12088681</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       53.92</td>
    <td align="right">       24.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     74988.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  429865.019</td>
    <td align="right">  429865.019</td>
    <td align="right">    4.504414</td>
    <td align="right">  0.00941178</td>
    <td align="right">   10524.183</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">     11.9192</td>
    <td align="right">   12.159098</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   429865.02</td>
    <td align="right">   429865.02</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.30614119</td>
    <td align="right">    4.504414</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  9.41082058</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   429865.02</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618358</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618358</td>
    <td align="right">     39.2754</td>
    <td align="right">   374819.37</td>
    <td align="right">        0.00</td>
    <td align="right">   292496.60</td>
    <td align="right">   292496.60</td>
    <td align="right">  5.30614119</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       70.66</td>
    <td align="right">       28.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     92058.9</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  287499.215</td>
    <td align="right">  287499.215</td>
    <td align="right">    6.440804</td>
    <td align="right">  0.00629472</td>
    <td align="right">    7038.712</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      7.9717</td>
    <td align="right">    8.132160</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   287499.21</td>
    <td align="right">   287499.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.58718303</td>
    <td align="right">    6.440804</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  6.29407700</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   287499.21</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618798</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618798</td>
    <td align="right">     39.3042</td>
    <td align="right">   250687.79</td>
    <td align="right">        0.00</td>
    <td align="right">   278711.92</td>
    <td align="right">   278711.92</td>
    <td align="right">  7.58718303</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       52.62</td>
    <td align="right">       24.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">     73669.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   59274.063</td>
    <td align="right">   59274.063</td>
    <td align="right">    0.515018</td>
    <td align="right">  0.00129779</td>
    <td align="right">    1451.244</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      1.6435</td>
    <td align="right">    1.676617</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    59274.06</td>
    <td align="right">    59274.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.60668458</td>
    <td align="right">    0.515018</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.29765752</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    59274.06</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658659</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658659</td>
    <td align="right">     41.8061</td>
    <td align="right">    51677.39</td>
    <td align="right">        0.00</td>
    <td align="right">    35638.44</td>
    <td align="right">    35638.44</td>
    <td align="right">  0.60668458</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       74.21</td>
    <td align="right">       29.63</td>
    <td align="right">  0.00800000</td>
    <td align="right">     95677.7</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   38745.208</td>
    <td align="right">   38745.208</td>
    <td align="right">    0.580201</td>
    <td align="right">  0.00084832</td>
    <td align="right">     948.621</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      1.0743</td>
    <td align="right">    1.095941</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    38745.21</td>
    <td align="right">    38745.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.68346964</td>
    <td align="right">    0.580201</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.84822952</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    38745.21</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00656394</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00656394</td>
    <td align="right">     41.6651</td>
    <td align="right">    33780.29</td>
    <td align="right">        0.00</td>
    <td align="right">    32018.27</td>
    <td align="right">    32018.27</td>
    <td align="right">  0.68346964</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       62.54</td>
    <td align="right">       27.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">     83781.4</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   59183.779</td>
    <td align="right">   59183.779</td>
    <td align="right">    0.450827</td>
    <td align="right">  0.00129581</td>
    <td align="right">    1449.034</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      1.6410</td>
    <td align="right">    1.674064</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    59183.78</td>
    <td align="right">    59183.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53106864</td>
    <td align="right">    0.450827</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.29568097</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    59183.78</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658484</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00658484</td>
    <td align="right">     41.7952</td>
    <td align="right">    51598.76</td>
    <td align="right">        0.00</td>
    <td align="right">    32329.11</td>
    <td align="right">    32329.11</td>
    <td align="right">  0.53106864</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       76.30</td>
    <td align="right">       30.06</td>
    <td align="right">  0.00800000</td>
    <td align="right">     97810.3</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   39148.918</td>
    <td align="right">   39148.918</td>
    <td align="right">    0.648264</td>
    <td align="right">  0.00085716</td>
    <td align="right">     958.507</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      1.0855</td>
    <td align="right">    1.107360</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    39148.92</td>
    <td align="right">    39148.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76364595</td>
    <td align="right">    0.648264</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.67</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.85706775</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    39148.92</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00657589</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00657589</td>
    <td align="right">     41.7401</td>
    <td align="right">    34132.17</td>
    <td align="right">        0.00</td>
    <td align="right">    33853.85</td>
    <td align="right">    33853.85</td>
    <td align="right">  0.76364595</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       60.07</td>
    <td align="right">       26.47</td>
    <td align="right">  0.00800000</td>
    <td align="right">     81266.6</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  351438.252</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.723443</td>
    <td align="right">  0.01255256</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.4780</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.723443</td>
    <td align="right"> 20.87798372</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">128.89076778</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  4511207.98</td>
    <td align="right">      7.7903</td>
    <td align="right">    9.737920</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   351438.25</td>
    <td align="right">   270996.65</td>
    <td align="right">      1.0000</td>
    <td align="right"> 20.87798372</td>
    <td align="right">   17.723443</td>
    <td align="right">       24.09</td>
    <td align="right">       17.45</td>
    <td align="right">  0.01002608</td>
    <td align="right">     49730.1</td>
    <td align="right">       11.40</td>
    <td align="right">       11.32</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32897.1</td>
    <td align="right"> 12.55127960</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   29834.960</td>
    <td align="right">   321603.29</td>
    <td align="right">       24.29</td>
    <td align="right">  0.01738965</td>
    <td align="right">       22.86</td>
    <td align="right">  2.39713807</td>
    <td align="right">     13.5252</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00887437</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895291</td>
    <td align="right">     47.1222</td>
    <td align="right">   146413.92</td>
    <td align="right">        0.00</td>
    <td align="right">   387762.25</td>
    <td align="right">   281965.72</td>
    <td align="right"> 20.87798372</td>
    <td align="right">       24.09</td>
    <td align="right">       17.69</td>
    <td align="right">  0.01002608</td>
    <td align="right">     49730.1</td>
    <td align="right">       10.89</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00801617</td>
    <td align="right">     31157.3</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   91031.657</td>
    <td align="right">   91031.657</td>
    <td align="right">    5.317033</td>
    <td align="right">  0.00199311</td>
    <td align="right">    1410.361</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.723443</td>
    <td align="right"> 20.87798372</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      2.5241</td>
    <td align="right">    2.574908</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    91031.66</td>
    <td align="right">    91031.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.26339512</td>
    <td align="right">    5.317033</td>
    <td align="right">        2.24</td>
    <td align="right">        1.45</td>
    <td align="right">  0.00397144</td>
    <td align="right">     12196.0</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.99291069</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    91031.66</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.39713807</td>
    <td align="right">     45.0841</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00672895</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00727297</td>
    <td align="right">     46.0648</td>
    <td align="right">    67965.82</td>
    <td align="right">        0.00</td>
    <td align="right">    74811.33</td>
    <td align="right">    74811.33</td>
    <td align="right">  6.26339512</td>
    <td align="right">       16.60</td>
    <td align="right">        8.92</td>
    <td align="right">  0.00397144</td>
    <td align="right">     26735.2</td>
    <td align="right">       28.40</td>
    <td align="right">       13.88</td>
    <td align="right">  0.00397144</td>
    <td align="right">     38679.4</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 3632808.544</td>
    <td align="right">    -999.000</td>
    <td align="right">  184.648230</td>
    <td align="right">  0.12975550</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.3776</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  184.648230</td>
    <td align="right">217.51320198</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">128.89076778</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  4511207.98</td>
    <td align="right">     80.5285</td>
    <td align="right">  100.660637</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">  3632808.54</td>
    <td align="right">  2824437.96</td>
    <td align="right">      1.0000</td>
    <td align="right">217.51320198</td>
    <td align="right">  184.648230</td>
    <td align="right">       24.10</td>
    <td align="right">       17.41</td>
    <td align="right">  0.00997209</td>
    <td align="right">     49598.6</td>
    <td align="right">       11.40</td>
    <td align="right">       11.32</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32897.0</td>
    <td align="right">129.74226755</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">  304285.929</td>
    <td align="right">  3328522.62</td>
    <td align="right">       24.34</td>
    <td align="right">  0.01741375</td>
    <td align="right">       22.89</td>
    <td align="right"> 23.97138068</td>
    <td align="right">     12.9822</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00886186</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888266</td>
    <td align="right">     46.7564</td>
    <td align="right"> 17179920.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4004303.31</td>
    <td align="right">  2934814.94</td>
    <td align="right">217.51320198</td>
    <td align="right">       24.10</td>
    <td align="right">       17.64</td>
    <td align="right">  0.00997209</td>
    <td align="right">     49598.6</td>
    <td align="right">       10.91</td>
    <td align="right">       10.81</td>
    <td align="right">  0.00802189</td>
    <td align="right">     31189.1</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  899048.337</td>
    <td align="right">  899048.337</td>
    <td align="right">   55.394469</td>
    <td align="right">  0.01968442</td>
    <td align="right">   14025.101</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  184.648230</td>
    <td align="right">217.51320198</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">     24.9286</td>
    <td align="right">   25.430347</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">   899048.34</td>
    <td align="right">   899048.34</td>
    <td align="right">      1.0000</td>
    <td align="right"> 65.25396059</td>
    <td align="right">   55.394469</td>
    <td align="right">        2.99</td>
    <td align="right">        2.06</td>
    <td align="right">  0.00410497</td>
    <td align="right">     13292.5</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right"> 19.68241710</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   899048.34</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right"> 23.97138068</td>
    <td align="right">     43.2740</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00676917</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00734702</td>
    <td align="right">     46.5281</td>
    <td align="right">  7680848.58</td>
    <td align="right">        0.00</td>
    <td align="right">   745897.46</td>
    <td align="right">   745897.46</td>
    <td align="right"> 65.25396059</td>
    <td align="right">       16.60</td>
    <td align="right">        9.07</td>
    <td align="right">  0.00410497</td>
    <td align="right">     27073.3</td>
    <td align="right">       27.89</td>
    <td align="right">       13.82</td>
    <td align="right">  0.00410497</td>
    <td align="right">     38504.0</td>
  </tr>
  <tr>
    <td align="right">VAV_3_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  349625.546</td>
    <td align="right">    -999.000</td>
    <td align="right">   17.536394</td>
    <td align="right">  0.01248781</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.5243</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.536394</td>
    <td align="right"> 20.65764302</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">128.89076778</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  4511207.98</td>
    <td align="right">      7.7502</td>
    <td align="right">    9.687692</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   349625.55</td>
    <td align="right">   268728.27</td>
    <td align="right">      1.0000</td>
    <td align="right"> 20.65764302</td>
    <td align="right">   17.536394</td>
    <td align="right">       24.12</td>
    <td align="right">       17.48</td>
    <td align="right">  0.01005100</td>
    <td align="right">     49822.0</td>
    <td align="right">       11.40</td>
    <td align="right">       11.32</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32897.2</td>
    <td align="right"> 12.48654052</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   29520.090</td>
    <td align="right">   320105.46</td>
    <td align="right">       24.50</td>
    <td align="right">  0.01744949</td>
    <td align="right">       22.96</td>
    <td align="right">  2.39713807</td>
    <td align="right">     13.6695</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00887953</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893852</td>
    <td align="right">     47.0475</td>
    <td align="right">   151563.51</td>
    <td align="right">        0.00</td>
    <td align="right">   385576.72</td>
    <td align="right">   279597.43</td>
    <td align="right"> 20.65764302</td>
    <td align="right">       24.12</td>
    <td align="right">       17.72</td>
    <td align="right">  0.01005100</td>
    <td align="right">     49822.0</td>
    <td align="right">       10.89</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00801614</td>
    <td align="right">     31156.9</td>
  </tr>
  <tr>
    <td align="right">VAV_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_3</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   91306.508</td>
    <td align="right">   91306.508</td>
    <td align="right">    5.260918</td>
    <td align="right">  0.00199913</td>
    <td align="right">    1412.034</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">VAV_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   17.536394</td>
    <td align="right"> 20.65764302</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      2.5317</td>
    <td align="right">    2.582682</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 18:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    91306.51</td>
    <td align="right">    91306.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.19729291</td>
    <td align="right">    5.260918</td>
    <td align="right">        2.04</td>
    <td align="right">        1.65</td>
    <td align="right">  0.00419748</td>
    <td align="right">     12561.4</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.99892786</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    91306.51</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.39713807</td>
    <td align="right">     45.5650</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00719824</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00764907</td>
    <td align="right">     48.4121</td>
    <td align="right">   147378.95</td>
    <td align="right">        0.00</td>
    <td align="right">    74850.88</td>
    <td align="right">    74850.88</td>
    <td align="right">  6.19729291</td>
    <td align="right">       16.60</td>
    <td align="right">        9.18</td>
    <td align="right">  0.00419748</td>
    <td align="right">     27307.5</td>
    <td align="right">       28.53</td>
    <td align="right">       14.15</td>
    <td align="right">  0.00419748</td>
    <td align="right">     39385.5</td>
  </tr>
  <tr>
    <td align="right">VAV_5_COOLC</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">BASEMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  177335.641</td>
    <td align="right">    -999.000</td>
    <td align="right">    9.626910</td>
    <td align="right">  0.00633402</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.8423</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.626910</td>
    <td align="right"> 11.34037382</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">128.89076778</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  4511207.98</td>
    <td align="right">      3.9310</td>
    <td align="right">    4.913752</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   177335.64</td>
    <td align="right">   143460.59</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.34037382</td>
    <td align="right">    9.626910</td>
    <td align="right">       23.77</td>
    <td align="right">       17.07</td>
    <td align="right">  0.00968410</td>
    <td align="right">     48533.8</td>
    <td align="right">       11.40</td>
    <td align="right">       11.32</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32896.3</td>
    <td align="right">  6.33337206</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   16310.800</td>
    <td align="right">   161024.84</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.46</td>
    <td align="right">  1.19856903</td>
    <td align="right">     12.4502</td>
    <td align="right">       24.10</td>
    <td align="right">  0.00871549</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00871549</td>
    <td align="right">     45.8834</td>
    <td align="right">    99391.77</td>
    <td align="right">        0.00</td>
    <td align="right">   197057.33</td>
    <td align="right">   149343.74</td>
    <td align="right"> 11.34037382</td>
    <td align="right">       23.77</td>
    <td align="right">       17.30</td>
    <td align="right">  0.00968410</td>
    <td align="right">     48533.8</td>
    <td align="right">       10.90</td>
    <td align="right">       10.80</td>
    <td align="right">  0.00801528</td>
    <td align="right">     31157.2</td>
  </tr>
  <tr>
    <td align="right">VAV_5_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_5</td>
    <td align="right">BASEMENT</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   44320.195</td>
    <td align="right">   44320.195</td>
    <td align="right">    2.888073</td>
    <td align="right">  0.00097038</td>
    <td align="right">     696.173</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1780</td>
    <td align="right">VAV_5_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    9.626910</td>
    <td align="right"> 11.34037382</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 77.39735941</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  3606486.53</td>
    <td align="right">      1.2289</td>
    <td align="right">    1.253634</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    44320.19</td>
    <td align="right">    44320.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.40211215</td>
    <td align="right">    2.888073</td>
    <td align="right">        3.74</td>
    <td align="right">        3.58</td>
    <td align="right">  0.00493417</td>
    <td align="right">     16128.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  0.97027993</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    44320.19</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  1.19856903</td>
    <td align="right">     41.5007</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5930</td>
    <td align="right">    12495.78</td>
    <td align="right">        0.00</td>
    <td align="right">    37121.66</td>
    <td align="right">    37121.66</td>
    <td align="right">  3.40211215</td>
    <td align="right">       16.60</td>
    <td align="right">        9.99</td>
    <td align="right">  0.00493417</td>
    <td align="right">     29172.7</td>
    <td align="right">       27.36</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00493417</td>
    <td align="right">     40084.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.40</td>
    <td align="right">       17.72</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       23.97</td>
    <td align="right">      184.65</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.40</td>
    <td align="right">       17.54</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.20</td>
    <td align="right">        9.63</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      878.83</td>
    <td align="right">     3947.83</td>
    <td align="right">      241.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1340.67</td>
    <td align="right">     3627.67</td>
    <td align="right">      286.67</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     1638.17</td>
    <td align="right">     3560.33</td>
    <td align="right">      508.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2349.17</td>
    <td align="right">     4051.00</td>
    <td align="right">     1618.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     2435.00</td>
    <td align="right">     4516.17</td>
    <td align="right">     2112.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2199.50</td>
    <td align="right">     5036.33</td>
    <td align="right">     2178.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     2525.17</td>
    <td align="right">     4373.83</td>
    <td align="right">     2072.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2195.33</td>
    <td align="right">     5047.83</td>
    <td align="right">     2178.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     2705.50</td>
    <td align="right">     4615.00</td>
    <td align="right">     2423.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2472.33</td>
    <td align="right">     5058.67</td>
    <td align="right">     2459.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     2837.67</td>
    <td align="right">     4440.17</td>
    <td align="right">     2417.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2471.83</td>
    <td align="right">     5069.50</td>
    <td align="right">     2460.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     3061.50</td>
    <td align="right">     4720.17</td>
    <td align="right">     2821.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     2858.50</td>
    <td align="right">     5045.83</td>
    <td align="right">     2838.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     3135.33</td>
    <td align="right">     4608.00</td>
    <td align="right">     2818.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     2847.50</td>
    <td align="right">     5069.50</td>
    <td align="right">     2836.17</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3960.00</td>
    <td align="right">     5072.83</td>
    <td align="right">     2846.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       47.50</td>
    <td align="right">        0.00</td>
    <td align="right">       47.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       96.83</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      187.83</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      188.17</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      189.17</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      187.17</td>
    <td align="right">        0.00</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      297.33</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      300.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      310.17</td>
    <td align="right">        0.00</td>
    <td align="right">       29.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      299.50</td>
    <td align="right">        0.00</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      460.67</td>
    <td align="right">        0.33</td>
    <td align="right">       39.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      437.67</td>
    <td align="right">        0.00</td>
    <td align="right">       26.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      483.17</td>
    <td align="right">        0.33</td>
    <td align="right">       48.50</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      438.50</td>
    <td align="right">        0.00</td>
    <td align="right">       26.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      805.67</td>
    <td align="right">        0.33</td>
    <td align="right">       95.33</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       52.53</td>
    <td align="right">       95.89</td>
    <td align="right">     8690.42</td>
    <td align="right">       0.726</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       1.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       1.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       1.286</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.330</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       1.141</td>
    <td align="right">       0.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.433</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       1.320</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.351</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       1.139</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.505</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       1.225</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.133</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       1.076</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       2.383</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       52.53</td>
    <td align="right">       95.89</td>
    <td align="right">     8690.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       74.67</td>
    <td align="right">      136.29</td>
    <td align="right">     6948.69</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        9.24</td>
    <td align="right">       16.87</td>
    <td align="right">      860.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        5.96</td>
    <td align="right">       10.87</td>
    <td align="right">      554.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          76</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          31</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          23</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          16</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    22918.05</td>
    <td align="right">   223571.07</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">  2024523.91</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    16838.47</td>
    <td align="right">   186902.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  1121416.36</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT</td>
    <td align="right">     1295.27</td>
    <td align="right">    14377.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    86262.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     8454.49</td>
    <td align="right">    37380.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   672849.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT</td>
    <td align="right">      650.35</td>
    <td align="right">     2875.43</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    51757.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     8454.49</td>
    <td align="right">    37380.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   672849.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      920.55</td>
    <td align="right">    10217.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61307.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      462.20</td>
    <td align="right">     2043.58</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36784.53</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">     9205.55</td>
    <td align="right">   102179.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   613075.45</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">     4622.05</td>
    <td align="right">    20435.85</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   367845.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      920.55</td>
    <td align="right">    10217.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    61307.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      462.20</td>
    <td align="right">     2043.58</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36784.53</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      113.93</td>
    <td align="right">     1264.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7587.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       57.21</td>
    <td align="right">      252.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       73.42</td>
    <td align="right">      814.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4889.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       36.86</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      113.93</td>
    <td align="right">     1264.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7587.72</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       57.20</td>
    <td align="right">      252.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       73.42</td>
    <td align="right">      814.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4889.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       36.86</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">     1139.35</td>
    <td align="right">    12646.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75878.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      572.06</td>
    <td align="right">     2529.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    45527.34</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      734.22</td>
    <td align="right">     8149.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48898.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      368.65</td>
    <td align="right">     1629.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29338.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">     1139.32</td>
    <td align="right">    12646.21</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    75877.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      572.05</td>
    <td align="right">     2529.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    45526.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      734.22</td>
    <td align="right">     8149.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    48898.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      368.65</td>
    <td align="right">     1629.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29338.91</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      113.93</td>
    <td align="right">     1264.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7587.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       57.21</td>
    <td align="right">      252.93</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4552.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       73.42</td>
    <td align="right">      814.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4889.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       36.86</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      113.93</td>
    <td align="right">     1264.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7587.72</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       57.20</td>
    <td align="right">      252.92</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4552.63</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       73.42</td>
    <td align="right">      814.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4889.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       36.86</td>
    <td align="right">      162.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2933.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     8383.98</td>
    <td align="right">   149522.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   448566.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT</td>
    <td align="right">      644.92</td>
    <td align="right">    11501.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34505.12</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     8383.98</td>
    <td align="right">   149522.18</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   448566.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      458.35</td>
    <td align="right">     8174.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24523.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     4583.50</td>
    <td align="right">    81743.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   245230.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      458.35</td>
    <td align="right">     8174.34</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    24523.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      567.29</td>
    <td align="right">    10117.19</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30351.56</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      365.57</td>
    <td align="right">     6519.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19559.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      567.28</td>
    <td align="right">    10116.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    30350.90</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      365.57</td>
    <td align="right">     6519.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19559.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.16</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       56.73</td>
    <td align="right">     1011.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3035.09</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       36.56</td>
    <td align="right">      651.98</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1955.93</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    22918.05</td>
    <td align="right">   223571.07</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">  2024523.91</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    22918.05</td>
    <td align="right">   223571.07</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">  2024523.91</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    22918.05</td>
    <td align="right">   223571.07</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">  2024523.91</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    22918.05</td>
    <td align="right">   223571.07</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">  2024523.91</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    22918.05</td>
    <td align="right">   223571.07</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">  2024523.91</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    22918.05</td>
    <td align="right">   223571.07</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">  2024523.91</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      669.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   123917.95</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      669.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   123917.95</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">      669.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   123917.95</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      967.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    61595.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      967.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    61595.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">     1895.08</td>
    <td align="right">    12222.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Elevators:ExteriorEquipment:Electricity</td>
    <td align="right">     1895.08</td>
    <td align="right">    12222.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   122221.98</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     2547.85</td>
    <td align="right">        1.75</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">   779162.69</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     1641.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   662022.47</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     1641.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   662022.47</td>
    <td align="right">20-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      350.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44829.17</td>
    <td align="right">13-MAR-16:20</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      350.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    44829.17</td>
    <td align="right">13-MAR-16:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">      556.24</td>
    <td align="right">        1.75</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">    81263.13</td>
    <td align="right">05-JUN-05:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">      556.24</td>
    <td align="right">        1.75</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">    81263.13</td>
    <td align="right">05-JUN-05:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    11431.28</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  4649225.04</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">    11431.28</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  4649225.04</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      252.90</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41143.77</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      252.90</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    41143.77</td>
    <td align="right">16-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    11178.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  4635755.41</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">    11178.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  4635755.41</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     8301.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3547477.49</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     8301.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3547477.49</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     8301.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3547477.49</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    10120.97</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    10120.97</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    10120.97</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    10120.97</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1504.13</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAR-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     8616.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     8616.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">  8426667.95</td>
    <td align="right">       0.076</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.693</td>
    <td align="right">19-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">  7831098.19</td>
    <td align="right">       0.076</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.692</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">     3174.19</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">     2718.08</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">    17136.49</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.002</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">    17124.37</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.002</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">    14800.31</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">    14259.61</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">      196.10</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">      183.99</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">    42905.66</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.004</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">    42902.59</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.004</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">      439.58</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">      398.54</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">      263.37</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">      233.53</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.13</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.13</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.64</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.64</td>
    <td align="right">       0.000</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">   595569.76</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.242</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">      456.11</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">       12.12</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">      540.70</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">       12.12</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        3.06</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">       41.04</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">       29.84</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">  2421275.25</td>
    <td align="right">       0.022</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.200</td>
    <td align="right">19-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">  2421275.25</td>
    <td align="right">       0.022</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.200</td>
    <td align="right">19-JUL-15:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right"> 9876662.628</td>
    <td align="right">       0.096</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.872</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right"> 9876662.628</td>
    <td align="right">       0.096</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">       0.872</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     8122.86</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-01:00</td>
    <td align="right">  3314025.27</td>
    <td align="right">30-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      190.27</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-01:00</td>
    <td align="right">    23479.34</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      190.27</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-01:00</td>
    <td align="right">    23479.34</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    59604.33</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-19:20</td>
    <td align="right"> 12522482.41</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    14746.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  1981772.49</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      552.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54514.00</td>
    <td align="right">04-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     3970.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  1981772.49</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8996.71</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    10776.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  1348667.68</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      552.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    54514.00</td>
    <td align="right">04-AUG-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      653.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    66772.54</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        1.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20726.05</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      651.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    66772.54</td>
    <td align="right">05-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     6789.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   723304.96</td>
    <td align="right">17-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       47.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   281002.91</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     6741.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   723304.96</td>
    <td align="right">17-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      562.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   131897.58</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      106.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   131897.58</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      456.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    70275.49</td>
    <td align="right">17-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GROUNDFLOOR_PLENUM</td>
    <td align="right">       73.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18992.22</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM</td>
    <td align="right">       30.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18992.22</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM</td>
    <td align="right">       43.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9555.09</td>
    <td align="right">05-JUL-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      916.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   217217.64</td>
    <td align="right">02-JAN-09:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      430.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   217217.64</td>
    <td align="right">02-JAN-09:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      485.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   101401.62</td>
    <td align="right">05-JUL-05:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       89.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    31031.00</td>
    <td align="right">30-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       43.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    31031.00</td>
    <td align="right">30-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       46.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10037.64</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       68.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    23532.44</td>
    <td align="right">31-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    23532.44</td>
    <td align="right">31-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       38.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8106.53</td>
    <td align="right">04-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       85.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    28988.40</td>
    <td align="right">30-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       42.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    28988.40</td>
    <td align="right">30-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       43.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10020.44</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       68.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    23686.45</td>
    <td align="right">31-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       29.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    23686.45</td>
    <td align="right">31-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       38.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8377.37</td>
    <td align="right">04-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">     1134.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   333518.64</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      702.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   333518.64</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      432.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   105524.75</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      824.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   261491.21</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      479.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   261491.21</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      345.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    82238.64</td>
    <td align="right">04-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">     1094.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   306865.42</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      691.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   306865.42</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      402.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   104592.90</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      832.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   266917.87</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      483.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   266917.87</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      349.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    86380.92</td>
    <td align="right">04-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      157.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    38060.29</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      121.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    38060.29</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       35.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10945.06</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      109.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    31565.43</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       81.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    31565.43</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       28.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7977.68</td>
    <td align="right">02-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      154.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    35109.61</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      120.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    35109.61</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       33.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10821.28</td>
    <td align="right">20-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      111.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    32482.56</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       82.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    32482.56</td>
    <td align="right">30-JAN-05:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       28.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8691.70</td>
    <td align="right">02-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      465.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   112900.76</td>
    <td align="right">30-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      444.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   112900.76</td>
    <td align="right">30-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       21.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23545.02</td>
    <td align="right">02-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    28623.97</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-19:20</td>
    <td align="right">  7863263.52</td>
    <td align="right">20-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      190.27</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-19:20</td>
    <td align="right">    23479.34</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      190.27</td>
    <td align="right">     1073.98</td>
    <td align="right">13-AUG-19:20</td>
    <td align="right">    23479.34</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    16233.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3547477.49</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     7932.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3306241.34</td>
    <td align="right">30-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">     7932.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3306241.34</td>
    <td align="right">30-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     7932.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3306241.34</td>
    <td align="right">30-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     8301.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3547477.49</td>
    <td align="right">19-JUL-05:10</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">     9201.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3612624.27</td>
    <td align="right">18-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    11351.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  4250411.74</td>
    <td align="right">20-JUL-14:50</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">     7880.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  3268207.56</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">   175017.78</td>
    <td align="right">  1585587.88</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right"> 14378217.02</td>
    <td align="right">19-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">    81267.41</td>
    <td align="right">   792783.02</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">  7178961.79</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">    81267.41</td>
    <td align="right">   792783.02</td>
    <td align="right">13-AUG-14:10</td>
    <td align="right">  7178961.79</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">    12482.96</td>
    <td align="right">       21.84</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  5076953.75</td>
    <td align="right">30-JAN-07:20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.414</td>
    <td align="right">    -552.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      71.629</td>
    <td align="right">     650.346</td>
    <td align="right">     644.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -814.943</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.519</td>
    <td align="right">    -651.879</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     101.512</td>
    <td align="right">     462.205</td>
    <td align="right">     458.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -371.707</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.886</td>
    <td align="right">   -6741.892</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1023.204</td>
    <td align="right">    4622.049</td>
    <td align="right">    4583.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -3534.746</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     106.545</td>
    <td align="right">    -456.305</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     105.825</td>
    <td align="right">     462.205</td>
    <td align="right">     458.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -676.619</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      43.433</td>
    <td align="right">     -46.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.314</td>
    <td align="right">      57.206</td>
    <td align="right">      56.729</td>
    <td align="right">       1.521</td>
    <td align="right">       0.000</td>
    <td align="right">       1.195</td>
    <td align="right">      54.455</td>
    <td align="right">       0.000</td>
    <td align="right">    -121.628</td>
    <td align="right">       0.000</td>
    <td align="right">     -59.983</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.004</td>
    <td align="right">     -38.483</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.828</td>
    <td align="right">      36.865</td>
    <td align="right">      36.557</td>
    <td align="right">       1.442</td>
    <td align="right">       0.000</td>
    <td align="right">       1.070</td>
    <td align="right">      43.384</td>
    <td align="right">       0.000</td>
    <td align="right">     -80.086</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.582</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      42.033</td>
    <td align="right">     -43.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.230</td>
    <td align="right">      57.205</td>
    <td align="right">      56.728</td>
    <td align="right">       1.451</td>
    <td align="right">       0.000</td>
    <td align="right">       1.130</td>
    <td align="right">      54.813</td>
    <td align="right">       0.000</td>
    <td align="right">    -122.673</td>
    <td align="right">       0.000</td>
    <td align="right">     -60.206</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.994</td>
    <td align="right">     -38.923</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.842</td>
    <td align="right">      36.865</td>
    <td align="right">      36.557</td>
    <td align="right">       1.482</td>
    <td align="right">       0.000</td>
    <td align="right">       1.087</td>
    <td align="right">      43.716</td>
    <td align="right">       0.000</td>
    <td align="right">     -80.043</td>
    <td align="right">       0.000</td>
    <td align="right">     -39.577</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     702.105</td>
    <td align="right">    -432.452</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     133.825</td>
    <td align="right">     572.060</td>
    <td align="right">     567.289</td>
    <td align="right">      19.538</td>
    <td align="right">       0.000</td>
    <td align="right">      11.945</td>
    <td align="right">     244.667</td>
    <td align="right">       0.000</td>
    <td align="right">   -1230.075</td>
    <td align="right">       0.000</td>
    <td align="right">    -588.903</td>
    <td align="right">      -0.036</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     479.389</td>
    <td align="right">    -345.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      88.514</td>
    <td align="right">     368.649</td>
    <td align="right">     365.575</td>
    <td align="right">      18.109</td>
    <td align="right">       0.000</td>
    <td align="right">      10.784</td>
    <td align="right">     209.866</td>
    <td align="right">       0.000</td>
    <td align="right">    -806.871</td>
    <td align="right">       0.000</td>
    <td align="right">    -388.755</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     691.545</td>
    <td align="right">    -402.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     132.829</td>
    <td align="right">     572.048</td>
    <td align="right">     567.277</td>
    <td align="right">      17.486</td>
    <td align="right">       0.000</td>
    <td align="right">      11.094</td>
    <td align="right">     240.342</td>
    <td align="right">       0.000</td>
    <td align="right">   -1239.052</td>
    <td align="right">       0.000</td>
    <td align="right">    -590.793</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     483.231</td>
    <td align="right">    -349.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      88.658</td>
    <td align="right">     368.649</td>
    <td align="right">     365.575</td>
    <td align="right">      19.224</td>
    <td align="right">       0.000</td>
    <td align="right">      10.964</td>
    <td align="right">     213.254</td>
    <td align="right">       0.000</td>
    <td align="right">    -811.269</td>
    <td align="right">       0.000</td>
    <td align="right">    -388.668</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     121.883</td>
    <td align="right">     -35.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.475</td>
    <td align="right">      57.206</td>
    <td align="right">      56.729</td>
    <td align="right">       2.361</td>
    <td align="right">       0.000</td>
    <td align="right">       1.365</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -117.229</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.857</td>
    <td align="right">     -43.321</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      81.790</td>
    <td align="right">     -28.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.854</td>
    <td align="right">      36.865</td>
    <td align="right">      36.557</td>
    <td align="right">       2.013</td>
    <td align="right">       0.000</td>
    <td align="right">       1.150</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -77.051</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.677</td>
    <td align="right">     -24.347</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     120.969</td>
    <td align="right">     -33.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.408</td>
    <td align="right">      57.205</td>
    <td align="right">      56.728</td>
    <td align="right">       2.135</td>
    <td align="right">       0.000</td>
    <td align="right">       1.297</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -117.466</td>
    <td align="right">       0.000</td>
    <td align="right">     -56.930</td>
    <td align="right">     -43.808</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      82.296</td>
    <td align="right">     -28.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.874</td>
    <td align="right">      36.865</td>
    <td align="right">      36.557</td>
    <td align="right">       2.170</td>
    <td align="right">       0.000</td>
    <td align="right">       1.177</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -77.621</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.667</td>
    <td align="right">     -23.876</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">      30.082</td>
    <td align="right">     -43.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.737</td>
    <td align="right">     112.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -101.160</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     430.898</td>
    <td align="right">    -485.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.795</td>
    <td align="right">    1032.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -995.034</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     444.251</td>
    <td align="right">     -21.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.752</td>
    <td align="right">     313.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -755.679</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     905.231</td>
    <td align="right">    -550.400</td>
    <td align="right">    3065.035</td>
    <td align="right">  -10225.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1834.822</td>
    <td align="right">    8454.493</td>
    <td align="right">    8383.978</td>
    <td align="right">      88.933</td>
    <td align="right">       0.000</td>
    <td align="right">      92.543</td>
    <td align="right">    2563.260</td>
    <td align="right">       0.000</td>
    <td align="right">   -4881.065</td>
    <td align="right">       0.000</td>
    <td align="right">   -4197.472</td>
    <td align="right">   -5533.411</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">11-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -118478.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      598.77</td>
    <td align="right">     5750.85</td>
    <td align="right">    15335.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    96793.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">21-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -143264.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      768.02</td>
    <td align="right">     4087.17</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   127510.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">21-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> -1513633.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7531.78</td>
    <td align="right">    40871.70</td>
    <td align="right">   108991.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1356238.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -142514.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      741.35</td>
    <td align="right">     4087.17</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   126786.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15233.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.86</td>
    <td align="right">      505.86</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">    14078.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -801.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10975.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.51</td>
    <td align="right">      325.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.40</td>
    <td align="right">     9611.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15330.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.82</td>
    <td align="right">      505.85</td>
    <td align="right">     1348.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">    14169.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -796.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10896.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.63</td>
    <td align="right">      325.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.61</td>
    <td align="right">     9533.05</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -160963.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      999.85</td>
    <td align="right">     5058.59</td>
    <td align="right">    13489.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   150130.39</td>
    <td align="right">        0.00</td>
    <td align="right">    -8631.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -112018.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      621.20</td>
    <td align="right">     3259.88</td>
    <td align="right">     8693.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1200.35</td>
    <td align="right">    98262.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -162100.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      998.98</td>
    <td align="right">     5058.48</td>
    <td align="right">    13489.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   151294.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -8656.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -111350.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      622.26</td>
    <td align="right">     3259.88</td>
    <td align="right">     8693.01</td>
    <td align="right">      247.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1202.16</td>
    <td align="right">    97325.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16503.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.47</td>
    <td align="right">      505.86</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15508.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -939.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10877.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.46</td>
    <td align="right">      325.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.11</td>
    <td align="right">     9510.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16600.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.35</td>
    <td align="right">      505.85</td>
    <td align="right">     1348.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15610.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -944.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10646.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.83</td>
    <td align="right">      325.99</td>
    <td align="right">      869.30</td>
    <td align="right">       41.28</td>
    <td align="right">        0.00</td>
    <td align="right">      113.75</td>
    <td align="right">     9233.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">   -12288.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12382.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -93.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">05-JUL-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">  -127065.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   127986.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -921.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-JUL-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">   -23718.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25201.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1482.66</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">   173251.01</td>
    <td align="right">        0.00</td>
    <td align="right"> -2360818.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13993.86</td>
    <td align="right">    74761.09</td>
    <td align="right">   199362.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1960723.31</td>
    <td align="right">        0.00</td>
    <td align="right">   -51425.63</td>
    <td align="right">        0.00</td>
    <td align="right">    -9847.96</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9233.83</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      848.40</td>
    <td align="right">     5750.85</td>
    <td align="right">    15335.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31168.69</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22461.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1320.34</td>
    <td align="right">     4087.17</td>
    <td align="right">    10899.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -38767.93</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   311768.39</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13815.24</td>
    <td align="right">    40871.70</td>
    <td align="right">   108991.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -475446.52</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">29-JAN-21:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   140088.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2043.58</td>
    <td align="right">     8174.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -150306.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">30-JAN-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32321.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.86</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13072.01</td>
    <td align="right">        0.00</td>
    <td align="right">   -13560.40</td>
    <td align="right">    -7543.78</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">30-JAN-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27096.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8611.75</td>
    <td align="right">        0.00</td>
    <td align="right">    -9225.15</td>
    <td align="right">   -10454.52</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">30-JAN-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30045.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.85</td>
    <td align="right">     1348.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12998.99</td>
    <td align="right">        0.00</td>
    <td align="right">   -13520.74</td>
    <td align="right">    -5380.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">30-JAN-05:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27444.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8702.39</td>
    <td align="right">        0.00</td>
    <td align="right">    -9231.88</td>
    <td align="right">   -10705.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">30-JAN-05:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   346630.21</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5058.59</td>
    <td align="right">    13489.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -138881.68</td>
    <td align="right">        0.00</td>
    <td align="right">  -132393.81</td>
    <td align="right">   -93902.90</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">30-JAN-05:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   289666.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3259.88</td>
    <td align="right">     8693.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -88904.23</td>
    <td align="right">        0.00</td>
    <td align="right">   -90423.14</td>
    <td align="right">  -122292.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">30-JAN-05:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   317105.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5058.48</td>
    <td align="right">    13489.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -133305.94</td>
    <td align="right">        0.00</td>
    <td align="right">  -131423.74</td>
    <td align="right">   -70923.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">30-JAN-05:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   298091.10</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3259.88</td>
    <td align="right">     8693.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -92380.95</td>
    <td align="right">        0.00</td>
    <td align="right">   -90452.70</td>
    <td align="right">  -127210.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">30-JAN-05:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39401.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.86</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13183.31</td>
    <td align="right">        0.00</td>
    <td align="right">   -12534.99</td>
    <td align="right">   -15537.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">30-JAN-05:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33925.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8620.35</td>
    <td align="right">        0.00</td>
    <td align="right">    -8837.08</td>
    <td align="right">   -17663.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">30-JAN-05:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36229.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.85</td>
    <td align="right">     1348.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12292.32</td>
    <td align="right">        0.00</td>
    <td align="right">   -12237.66</td>
    <td align="right">   -13554.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">30-JAN-05:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35687.63</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      325.99</td>
    <td align="right">      869.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9006.77</td>
    <td align="right">        0.00</td>
    <td align="right">    -8868.72</td>
    <td align="right">   -19007.43</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">02-JAN-08:20</td>
    <td align="right">    19347.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2167.10</td>
    <td align="right">   -17180.62</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-09:40</td>
    <td align="right">   217240.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21183.14</td>
    <td align="right">  -196057.65</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">30-JAN-05:48</td>
    <td align="right">   113920.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54638.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -168559.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">30-JAN-06:02</td>
    <td align="right">   194667.76</td>
    <td align="right">        0.00</td>
    <td align="right">  1808242.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24129.50</td>
    <td align="right">    74761.09</td>
    <td align="right">   199362.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -589683.28</td>
    <td align="right">        0.00</td>
    <td align="right">  -259013.63</td>
    <td align="right"> -1452467.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     17.7234</td>
    <td align="right">      0.0000</td>
    <td align="right">    191.7710</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">     17.7234</td>
    <td align="right">      0.1353</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      0.1353</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    184.6482</td>
    <td align="right">      0.0000</td>
    <td align="right">   1917.7105</td>
    <td align="right">      1.0000</td>
    <td align="right">     23.9714</td>
    <td align="right">    184.6482</td>
    <td align="right">      0.1298</td>
    <td align="right">      1.0000</td>
    <td align="right">     23.9714</td>
    <td align="right">      0.1298</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     17.5364</td>
    <td align="right">      0.0000</td>
    <td align="right">    191.7710</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">     17.5364</td>
    <td align="right">      0.1367</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      0.1367</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">      9.6269</td>
    <td align="right">      0.0000</td>
    <td align="right">     95.8855</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">      9.6269</td>
    <td align="right">      0.1245</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">      0.1245</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">      5.3170</td>
    <td align="right">      0.0000</td>
    <td align="right">    191.7710</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      5.3170</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      0.4508</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     55.3945</td>
    <td align="right">      0.0000</td>
    <td align="right">   1917.7105</td>
    <td align="right">      1.0000</td>
    <td align="right">     23.9714</td>
    <td align="right">     55.3945</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">     23.9714</td>
    <td align="right">      0.4327</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">      5.2609</td>
    <td align="right">      0.0000</td>
    <td align="right">    191.7710</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      5.2609</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.3971</td>
    <td align="right">      0.4557</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">      2.8881</td>
    <td align="right">      0.0000</td>
    <td align="right">     95.8855</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">      2.8881</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">      0.4150</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">    0.012500</td>
    <td align="right">     95.8855</td>
    <td align="right">    0.000000</td>
    <td align="right">     3563.11</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.1986</td>
    <td align="right">       1.000</td>
    <td align="right">      1.1986</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">    136.2930</td>
    <td align="right">    0.000000</td>
    <td align="right">     2532.32</td>
    <td align="right">      1.7037</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      1.7037</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">   1362.9296</td>
    <td align="right">    0.000000</td>
    <td align="right">    25323.23</td>
    <td align="right">     17.0366</td>
    <td align="right">      1.0000</td>
    <td align="right">     17.0366</td>
    <td align="right">       1.000</td>
    <td align="right">     17.0366</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">    136.2930</td>
    <td align="right">    0.000000</td>
    <td align="right">     2532.32</td>
    <td align="right">      1.7037</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.7037</td>
    <td align="right">       1.000</td>
    <td align="right">      1.7037</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">     16.8687</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.42</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">     10.8706</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">     16.8683</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.41</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">     10.8706</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">    168.6866</td>
    <td align="right">    0.000000</td>
    <td align="right">     3134.20</td>
    <td align="right">      2.1086</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1086</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1086</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">    108.7057</td>
    <td align="right">    0.000000</td>
    <td align="right">     2019.75</td>
    <td align="right">      1.3588</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3588</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3588</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">    168.6829</td>
    <td align="right">    0.000000</td>
    <td align="right">     3134.13</td>
    <td align="right">      2.1085</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.1085</td>
    <td align="right">       1.000</td>
    <td align="right">      2.1085</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">    108.7057</td>
    <td align="right">    0.000000</td>
    <td align="right">     2019.75</td>
    <td align="right">      1.3588</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.3588</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3588</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">     16.8687</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.42</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">     10.8706</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">     16.8683</td>
    <td align="right">    0.000000</td>
    <td align="right">      313.41</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">     10.8706</td>
    <td align="right">    0.000000</td>
    <td align="right">      201.98</td>
    <td align="right">      0.1359</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1359</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1359</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">    0.012500</td>
    <td align="right">      191.77</td>
    <td align="right">    0.000000</td>
    <td align="right">   3563.1060</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    0.012500</td>
    <td align="right">     1917.71</td>
    <td align="right">    0.000000</td>
    <td align="right">  35631.0602</td>
    <td align="right">     23.9714</td>
    <td align="right">     23.9714</td>
    <td align="right">     23.9714</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">    0.012500</td>
    <td align="right">      191.77</td>
    <td align="right">    0.000000</td>
    <td align="right">   3563.1060</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
    <td align="right">      2.3971</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">    0.012500</td>
    <td align="right">       95.89</td>
    <td align="right">    0.000000</td>
    <td align="right">   3563.1060</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.1986</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      9.6269</td>
    <td align="right">      9.6269</td>
    <td align="right">      2.8881</td>
    <td align="right">      1.1986</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     10.5364</td>
    <td align="right">     10.5364</td>
    <td align="right">      3.1609</td>
    <td align="right">      1.7037</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    110.5178</td>
    <td align="right">    110.5178</td>
    <td align="right">     33.1554</td>
    <td align="right">     17.0366</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     10.2220</td>
    <td align="right">     10.2220</td>
    <td align="right">      3.0666</td>
    <td align="right">      1.7037</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6797</td>
    <td align="right">      1.6797</td>
    <td align="right">      0.5039</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9682</td>
    <td align="right">      1.9682</td>
    <td align="right">      0.5905</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4838</td>
    <td align="right">      1.4838</td>
    <td align="right">      0.4451</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0554</td>
    <td align="right">      2.0554</td>
    <td align="right">      0.6166</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     17.4965</td>
    <td align="right">     17.4965</td>
    <td align="right">      5.2489</td>
    <td align="right">      2.1086</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     20.1499</td>
    <td align="right">     20.1499</td>
    <td align="right">      6.0450</td>
    <td align="right">      1.3588</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     15.0147</td>
    <td align="right">     15.0147</td>
    <td align="right">      4.5044</td>
    <td align="right">      2.1085</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     21.4693</td>
    <td align="right">     21.4693</td>
    <td align="right">      6.4408</td>
    <td align="right">      1.3588</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.7167</td>
    <td align="right">      1.7167</td>
    <td align="right">      0.5150</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9340</td>
    <td align="right">      1.9340</td>
    <td align="right">      0.5802</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5028</td>
    <td align="right">      1.5028</td>
    <td align="right">      0.4508</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.1609</td>
    <td align="right">      2.1609</td>
    <td align="right">      0.6483</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     17.7234</td>
    <td align="right">     17.7234</td>
    <td align="right">     17.7234</td>
    <td align="right">      5.3170</td>
    <td align="right">      2.3971</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    184.6482</td>
    <td align="right">    184.6482</td>
    <td align="right">    184.6482</td>
    <td align="right">     55.3945</td>
    <td align="right">     23.9714</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">     17.5364</td>
    <td align="right">     17.5364</td>
    <td align="right">     17.5364</td>
    <td align="right">      5.2609</td>
    <td align="right">      2.3971</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">      9.6269</td>
    <td align="right">      9.6269</td>
    <td align="right">      9.6269</td>
    <td align="right">      2.8881</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.8881</td>
    <td align="right">      2.8881</td>
    <td align="right">      2.8881</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.1609</td>
    <td align="right">      3.1609</td>
    <td align="right">      3.1609</td>
    <td align="right">      1.7037</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     33.1554</td>
    <td align="right">     33.1554</td>
    <td align="right">     33.1554</td>
    <td align="right">     17.0366</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.0666</td>
    <td align="right">      3.0666</td>
    <td align="right">      3.0666</td>
    <td align="right">      1.7037</td>
    <td align="right">      0.4495</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5039</td>
    <td align="right">      0.5039</td>
    <td align="right">      0.5039</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.2112</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5905</td>
    <td align="right">      0.5905</td>
    <td align="right">      0.5905</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.2045</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4451</td>
    <td align="right">      0.4451</td>
    <td align="right">      0.4451</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.2131</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6166</td>
    <td align="right">      0.6166</td>
    <td align="right">      0.6166</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.2047</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.2489</td>
    <td align="right">      5.2489</td>
    <td align="right">      5.2489</td>
    <td align="right">      2.1086</td>
    <td align="right">      0.1952</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.0450</td>
    <td align="right">      6.0450</td>
    <td align="right">      6.0450</td>
    <td align="right">      1.3588</td>
    <td align="right">      0.1909</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.5044</td>
    <td align="right">      4.5044</td>
    <td align="right">      4.5044</td>
    <td align="right">      2.1085</td>
    <td align="right">      0.1961</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.4408</td>
    <td align="right">      6.4408</td>
    <td align="right">      6.4408</td>
    <td align="right">      1.3588</td>
    <td align="right">      0.1890</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5150</td>
    <td align="right">      0.5150</td>
    <td align="right">      0.5150</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.1422</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5802</td>
    <td align="right">      0.5802</td>
    <td align="right">      0.5802</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1402</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4508</td>
    <td align="right">      0.4508</td>
    <td align="right">      0.4508</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.1425</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">VAV_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6483</td>
    <td align="right">      0.6483</td>
    <td align="right">      0.6483</td>
    <td align="right">      0.1359</td>
    <td align="right">      0.1388</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">      5.3170</td>
    <td align="right">      5.3170</td>
    <td align="right">      5.3170</td>
    <td align="right">      5.3170</td>
    <td align="right">      2.3971</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     55.3945</td>
    <td align="right">     55.3945</td>
    <td align="right">     55.3945</td>
    <td align="right">     55.3945</td>
    <td align="right">     23.9714</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_3</td>
    <td align="right">      5.2609</td>
    <td align="right">      5.2609</td>
    <td align="right">      5.2609</td>
    <td align="right">      5.2609</td>
    <td align="right">      2.3971</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_5</td>
    <td align="right">      2.8881</td>
    <td align="right">      2.8881</td>
    <td align="right">      2.8881</td>
    <td align="right">      2.8881</td>
    <td align="right">      1.1986</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Chicago Midway Ap IL USA TMY3 WMO#=725340</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    46320.38</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     2532.32</td>
    <td align="right">     2532.32</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     2532.32</td>
    <td align="right">     2532.32</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     2532.32</td>
    <td align="right">     2532.32</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">      313.42</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">      313.41</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">      313.42</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">      313.41</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      313.42</td>
    <td align="right">      313.42</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      313.41</td>
    <td align="right">      313.41</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      201.98</td>
    <td align="right">      201.98</td>
    <td align="right">0.00</td>
    <td align="right">       97.75</td>
  </tr>
  <tr>
    <td align="right">GROUNDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     3563.11</td>
    <td align="right">     3563.11</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    46320.38</td>
    <td align="right">    46320.38</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       95.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       95.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">       0.091</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> IN_EIAMONTHLYRATEGAS</td>
    <td align="right">       8.853</td>
    <td align="right">MCF</td>
    <td align="right">MCF/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11178.38</td>
    <td align="right">  4635755.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     1641.51</td>
    <td align="right">   662022.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     8454.49</td>
    <td align="right">   672849.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Facade Lighting</td>
    <td align="right">      967.65</td>
    <td align="right">    61595.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     8383.98</td>
    <td align="right">   448566.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Elevators</td>
    <td align="right">     1895.08</td>
    <td align="right">   122221.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Fan Energy</td>
    <td align="right">      669.01</td>
    <td align="right">   123917.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">      556.24</td>
    <td align="right">    81263.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      350.10</td>
    <td align="right">    44829.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.90</td>
    <td align="right">    41143.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     8383.98</td>
    <td align="right">    22918.05</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    11431.28</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8383.98</td>
    <td align="right">    34349.33</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   211596.20</td>
    <td align="right">   578409.52</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    95917.91</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   211596.20</td>
    <td align="right">   674327.43</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      182.52</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       35.44</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       14.44</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      494.77</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      494.77</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      241.33</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        5.46</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      246.79</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      246.79</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       32.54</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       10.97</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2154.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2834.</td>
    <td align="right">       5252.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       3225.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4737.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1590.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">BASEMENT DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">BASEMENT DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">   578409.52</td>
    <td align="right">    95917.91</td>
    <td align="right">        0.00</td>
    <td align="right">   674327.43</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       12.49</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">       14.56</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       12.49</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">       14.56</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   578409.52</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   314024.34</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    95917.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    42168.29</td>
    <td align="right">    37120.09</td>
    <td align="right">    43500.51</td>
    <td align="right">    39612.32</td>
    <td align="right">    45459.40</td>
    <td align="right">    49813.34</td>
    <td align="right">    52166.30</td>
    <td align="right">    54591.56</td>
    <td align="right">    48191.24</td>
    <td align="right">    41631.97</td>
    <td align="right">    40715.99</td>
    <td align="right">    40413.35</td>
    <td align="right">   535384.37</td>
    <td align="right">    54591.56</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    42183.29</td>
    <td align="right">    37135.09</td>
    <td align="right">    43515.51</td>
    <td align="right">    39627.32</td>
    <td align="right">    45474.40</td>
    <td align="right">    49828.34</td>
    <td align="right">    52181.30</td>
    <td align="right">    54606.56</td>
    <td align="right">    48206.24</td>
    <td align="right">    41646.97</td>
    <td align="right">    40730.99</td>
    <td align="right">    40428.35</td>
    <td align="right">   535564.37</td>
    <td align="right">    54606.56</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    42183.29</td>
    <td align="right">    37135.09</td>
    <td align="right">    43515.51</td>
    <td align="right">    39627.32</td>
    <td align="right">    45474.40</td>
    <td align="right">    49828.34</td>
    <td align="right">    52181.30</td>
    <td align="right">    54606.56</td>
    <td align="right">    48206.24</td>
    <td align="right">    41646.97</td>
    <td align="right">    40730.99</td>
    <td align="right">    40428.35</td>
    <td align="right">   535564.37</td>
    <td align="right">    54606.56</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     3374.66</td>
    <td align="right">     2970.81</td>
    <td align="right">     3481.24</td>
    <td align="right">     3170.19</td>
    <td align="right">     3637.95</td>
    <td align="right">     3986.27</td>
    <td align="right">     4174.50</td>
    <td align="right">     4368.53</td>
    <td align="right">     3856.50</td>
    <td align="right">     3331.76</td>
    <td align="right">     3258.48</td>
    <td align="right">     3234.27</td>
    <td align="right">    42845.15</td>
    <td align="right">     4368.53</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    45557.95</td>
    <td align="right">    40105.90</td>
    <td align="right">    46996.75</td>
    <td align="right">    42797.51</td>
    <td align="right">    49112.35</td>
    <td align="right">    53814.61</td>
    <td align="right">    56355.81</td>
    <td align="right">    58975.09</td>
    <td align="right">    52062.74</td>
    <td align="right">    44978.72</td>
    <td align="right">    43989.47</td>
    <td align="right">    43662.62</td>
    <td align="right">   578409.52</td>
    <td align="right">    58975.09</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      985.10</td>
    <td align="right">      888.06</td>
    <td align="right">     1025.58</td>
    <td align="right">      971.11</td>
    <td align="right">     1103.03</td>
    <td align="right">     1210.06</td>
    <td align="right">     1283.29</td>
    <td align="right">     1304.94</td>
    <td align="right">     1194.79</td>
    <td align="right">     1017.27</td>
    <td align="right">      958.12</td>
    <td align="right">      970.19</td>
    <td align="right">    12911.54</td>
    <td align="right">     1304.94</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">      260.36</td>
    <td align="right">      234.71</td>
    <td align="right">      271.06</td>
    <td align="right">      256.66</td>
    <td align="right">      291.53</td>
    <td align="right">      319.82</td>
    <td align="right">      339.17</td>
    <td align="right">      344.89</td>
    <td align="right">      315.78</td>
    <td align="right">      268.87</td>
    <td align="right">      253.23</td>
    <td align="right">      256.42</td>
    <td align="right">     3412.52</td>
    <td align="right">      344.89</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      547.44</td>
    <td align="right">      493.51</td>
    <td align="right">      569.93</td>
    <td align="right">      539.66</td>
    <td align="right">      612.97</td>
    <td align="right">      672.45</td>
    <td align="right">      713.15</td>
    <td align="right">      725.18</td>
    <td align="right">      663.97</td>
    <td align="right">      565.32</td>
    <td align="right">      532.44</td>
    <td align="right">      539.16</td>
    <td align="right">     7175.20</td>
    <td align="right">      725.18</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -179.7</td>
    <td align="right">      -162.0</td>
    <td align="right">      -187.1</td>
    <td align="right">      -177.2</td>
    <td align="right">      -201.2</td>
    <td align="right">      -220.8</td>
    <td align="right">      -234.1</td>
    <td align="right">      -238.1</td>
    <td align="right">      -218.0</td>
    <td align="right">      -185.6</td>
    <td align="right">      -174.8</td>
    <td align="right">      -177.0</td>
    <td align="right">     -2355.7</td>
    <td align="right">      -162.0</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -15.1</td>
    <td align="right">       -13.6</td>
    <td align="right">       -15.7</td>
    <td align="right">       -14.8</td>
    <td align="right">       -16.9</td>
    <td align="right">       -18.5</td>
    <td align="right">       -19.6</td>
    <td align="right">       -19.9</td>
    <td align="right">       -18.3</td>
    <td align="right">       -15.6</td>
    <td align="right">       -14.6</td>
    <td align="right">       -14.8</td>
    <td align="right">      -197.4</td>
    <td align="right">       -13.6</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -104.9</td>
    <td align="right">       -94.6</td>
    <td align="right">      -109.2</td>
    <td align="right">      -103.4</td>
    <td align="right">      -117.5</td>
    <td align="right">      -128.9</td>
    <td align="right">      -136.7</td>
    <td align="right">      -139.0</td>
    <td align="right">      -127.3</td>
    <td align="right">      -108.3</td>
    <td align="right">      -102.0</td>
    <td align="right">      -103.3</td>
    <td align="right">     -1375.2</td>
    <td align="right">       -94.6</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      404.63</td>
    <td align="right">      364.77</td>
    <td align="right">      421.26</td>
    <td align="right">      398.88</td>
    <td align="right">      453.07</td>
    <td align="right">      497.03</td>
    <td align="right">      527.11</td>
    <td align="right">      536.00</td>
    <td align="right">      490.76</td>
    <td align="right">      417.84</td>
    <td align="right">      393.55</td>
    <td align="right">      398.51</td>
    <td align="right">     5303.41</td>
    <td align="right">      536.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     3374.66</td>
    <td align="right">     2970.81</td>
    <td align="right">     3481.24</td>
    <td align="right">     3170.19</td>
    <td align="right">     3637.95</td>
    <td align="right">     3986.27</td>
    <td align="right">     4174.50</td>
    <td align="right">     4368.53</td>
    <td align="right">     3856.50</td>
    <td align="right">     3331.76</td>
    <td align="right">     3258.48</td>
    <td align="right">     3234.27</td>
    <td align="right">    42845.15</td>
    <td align="right">     4368.53</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    28394.21</td>
    <td align="right">    25603.55</td>
    <td align="right">    29558.13</td>
    <td align="right">    27991.72</td>
    <td align="right">    31785.37</td>
    <td align="right">    34863.36</td>
    <td align="right">    36969.30</td>
    <td align="right">    37591.84</td>
    <td align="right">    34424.24</td>
    <td align="right">    29319.36</td>
    <td align="right">    27618.11</td>
    <td align="right">    27965.49</td>
    <td align="right">   372084.67</td>
    <td align="right">    37591.84</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">    11876.25</td>
    <td align="right">     9805.67</td>
    <td align="right">    11966.58</td>
    <td align="right">     9749.73</td>
    <td align="right">    11549.02</td>
    <td align="right">    12618.77</td>
    <td align="right">    12724.71</td>
    <td align="right">    14485.72</td>
    <td align="right">    11465.21</td>
    <td align="right">    10352.80</td>
    <td align="right">    11252.05</td>
    <td align="right">    10578.76</td>
    <td align="right">   138425.26</td>
    <td align="right">    14485.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    42183.29</td>
    <td align="right">    37135.09</td>
    <td align="right">    43515.51</td>
    <td align="right">    39627.32</td>
    <td align="right">    45474.40</td>
    <td align="right">    49828.34</td>
    <td align="right">    52181.30</td>
    <td align="right">    54606.56</td>
    <td align="right">    48206.24</td>
    <td align="right">    41646.97</td>
    <td align="right">    40730.99</td>
    <td align="right">    40428.35</td>
    <td align="right">   535564.37</td>
    <td align="right">    54606.56</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    22181.09</td>
    <td align="right">    20002.49</td>
    <td align="right">    23089.73</td>
    <td align="right">    21866.88</td>
    <td align="right">    24828.48</td>
    <td align="right">    27231.39</td>
    <td align="right">    28875.45</td>
    <td align="right">    29361.45</td>
    <td align="right">    26888.59</td>
    <td align="right">    22903.33</td>
    <td align="right">    21575.20</td>
    <td align="right">    21846.39</td>
    <td align="right">   290650.47</td>
    <td align="right">    29361.45</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    22190.49</td>
    <td align="right">    20011.89</td>
    <td align="right">    23099.13</td>
    <td align="right">    21876.28</td>
    <td align="right">    24837.88</td>
    <td align="right">    27240.79</td>
    <td align="right">    28884.85</td>
    <td align="right">    29370.85</td>
    <td align="right">    26897.99</td>
    <td align="right">    22912.73</td>
    <td align="right">    21584.60</td>
    <td align="right">    21855.79</td>
    <td align="right">   290763.27</td>
    <td align="right">    29370.85</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    22190.49</td>
    <td align="right">    20011.89</td>
    <td align="right">    23099.13</td>
    <td align="right">    21876.28</td>
    <td align="right">    24837.88</td>
    <td align="right">    27240.79</td>
    <td align="right">    28884.85</td>
    <td align="right">    29370.85</td>
    <td align="right">    26897.99</td>
    <td align="right">    22912.73</td>
    <td align="right">    21584.60</td>
    <td align="right">    21855.79</td>
    <td align="right">   290763.27</td>
    <td align="right">    29370.85</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1775.24</td>
    <td align="right">     1600.95</td>
    <td align="right">     1847.93</td>
    <td align="right">     1750.10</td>
    <td align="right">     1987.03</td>
    <td align="right">     2179.26</td>
    <td align="right">     2310.79</td>
    <td align="right">     2349.67</td>
    <td align="right">     2151.84</td>
    <td align="right">     1833.02</td>
    <td align="right">     1726.77</td>
    <td align="right">     1748.46</td>
    <td align="right">    23261.06</td>
    <td align="right">     2349.67</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    23965.72</td>
    <td align="right">    21612.84</td>
    <td align="right">    24947.06</td>
    <td align="right">    23626.38</td>
    <td align="right">    26824.91</td>
    <td align="right">    29420.06</td>
    <td align="right">    31195.64</td>
    <td align="right">    31720.52</td>
    <td align="right">    29049.82</td>
    <td align="right">    24745.75</td>
    <td align="right">    23311.37</td>
    <td align="right">    23604.26</td>
    <td align="right">   314024.34</td>
    <td align="right">    31720.52</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      985.10</td>
    <td align="right">      888.06</td>
    <td align="right">     1025.58</td>
    <td align="right">      971.11</td>
    <td align="right">     1103.03</td>
    <td align="right">     1210.06</td>
    <td align="right">     1283.29</td>
    <td align="right">     1304.94</td>
    <td align="right">     1194.79</td>
    <td align="right">     1017.27</td>
    <td align="right">      958.12</td>
    <td align="right">      970.19</td>
    <td align="right">    12911.54</td>
    <td align="right">     1304.94</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">      260.36</td>
    <td align="right">      234.71</td>
    <td align="right">      271.06</td>
    <td align="right">      256.66</td>
    <td align="right">      291.53</td>
    <td align="right">      319.82</td>
    <td align="right">      339.17</td>
    <td align="right">      344.89</td>
    <td align="right">      315.78</td>
    <td align="right">      268.87</td>
    <td align="right">      253.23</td>
    <td align="right">      256.42</td>
    <td align="right">     3412.52</td>
    <td align="right">      344.89</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      547.44</td>
    <td align="right">      493.51</td>
    <td align="right">      569.93</td>
    <td align="right">      539.66</td>
    <td align="right">      612.97</td>
    <td align="right">      672.45</td>
    <td align="right">      713.15</td>
    <td align="right">      725.18</td>
    <td align="right">      663.97</td>
    <td align="right">      565.32</td>
    <td align="right">      532.44</td>
    <td align="right">      539.16</td>
    <td align="right">     7175.20</td>
    <td align="right">      725.18</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       10.20</td>
    <td align="right">        9.20</td>
    <td align="right">       10.62</td>
    <td align="right">       10.06</td>
    <td align="right">       11.42</td>
    <td align="right">       12.53</td>
    <td align="right">       13.29</td>
    <td align="right">       13.51</td>
    <td align="right">       12.37</td>
    <td align="right">       10.53</td>
    <td align="right">        9.92</td>
    <td align="right">       10.05</td>
    <td align="right">      133.70</td>
    <td align="right">       13.51</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       16.52</td>
    <td align="right">       14.89</td>
    <td align="right">       17.19</td>
    <td align="right">       16.28</td>
    <td align="right">       18.49</td>
    <td align="right">       20.29</td>
    <td align="right">       21.51</td>
    <td align="right">       21.88</td>
    <td align="right">       20.03</td>
    <td align="right">       17.05</td>
    <td align="right">       16.06</td>
    <td align="right">       16.27</td>
    <td align="right">      216.47</td>
    <td align="right">       21.88</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -98.6</td>
    <td align="right">       -88.9</td>
    <td align="right">      -102.7</td>
    <td align="right">       -97.2</td>
    <td align="right">      -110.4</td>
    <td align="right">      -121.1</td>
    <td align="right">      -128.5</td>
    <td align="right">      -130.6</td>
    <td align="right">      -119.6</td>
    <td align="right">      -101.8</td>
    <td align="right">       -95.9</td>
    <td align="right">       -97.1</td>
    <td align="right">     -1292.4</td>
    <td align="right">       -88.9</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      392.00</td>
    <td align="right">      353.39</td>
    <td align="right">      408.11</td>
    <td align="right">      386.43</td>
    <td align="right">      438.93</td>
    <td align="right">      481.52</td>
    <td align="right">      510.66</td>
    <td align="right">      519.27</td>
    <td align="right">      475.44</td>
    <td align="right">      404.80</td>
    <td align="right">      381.26</td>
    <td align="right">      386.07</td>
    <td align="right">     5137.87</td>
    <td align="right">      519.27</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     1775.24</td>
    <td align="right">     1600.95</td>
    <td align="right">     1847.93</td>
    <td align="right">     1750.10</td>
    <td align="right">     1987.03</td>
    <td align="right">     2179.26</td>
    <td align="right">     2310.79</td>
    <td align="right">     2349.67</td>
    <td align="right">     2151.84</td>
    <td align="right">     1833.02</td>
    <td align="right">     1726.77</td>
    <td align="right">     1748.46</td>
    <td align="right">    23261.06</td>
    <td align="right">     2349.67</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    20068.07</td>
    <td align="right">    18097.62</td>
    <td align="right">    20889.90</td>
    <td align="right">    19783.88</td>
    <td align="right">    22462.53</td>
    <td align="right">    24635.85</td>
    <td align="right">    26122.83</td>
    <td align="right">    26562.40</td>
    <td align="right">    24325.80</td>
    <td align="right">    20721.31</td>
    <td align="right">    19520.08</td>
    <td align="right">    19765.36</td>
    <td align="right">   262955.61</td>
    <td align="right">    26562.40</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    22190.49</td>
    <td align="right">    20011.89</td>
    <td align="right">    23099.13</td>
    <td align="right">    21876.28</td>
    <td align="right">    24837.88</td>
    <td align="right">    27240.79</td>
    <td align="right">    28884.85</td>
    <td align="right">    29370.85</td>
    <td align="right">    26897.99</td>
    <td align="right">    22912.73</td>
    <td align="right">    21584.60</td>
    <td align="right">    21855.79</td>
    <td align="right">   290763.27</td>
    <td align="right">    29370.85</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   485750.94</td>
    <td align="right">   437900.17</td>
    <td align="right">   505708.42</td>
    <td align="right">   478849.68</td>
    <td align="right">   543898.46</td>
    <td align="right">   596676.04</td>
    <td align="right">   632786.13</td>
    <td align="right">   643460.75</td>
    <td align="right">   589146.60</td>
    <td align="right">   501614.32</td>
    <td align="right">   472443.38</td>
    <td align="right">   478399.80</td>
    <td align="right">  6366634.70</td>
    <td align="right">   643460.75</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1302.89</td>
    <td align="right">     1281.83</td>
    <td align="right">     1403.78</td>
    <td align="right">     1517.60</td>
    <td align="right">     1667.19</td>
    <td align="right">     1835.03</td>
    <td align="right">     2024.44</td>
    <td align="right">     1874.38</td>
    <td align="right">     1930.33</td>
    <td align="right">     1573.12</td>
    <td align="right">     1302.79</td>
    <td align="right">     1416.32</td>
    <td align="right">    19129.71</td>
    <td align="right">     2024.44</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2020-04-08
    20:56:56</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    21824.93</td>
    <td align="right">    14900.73</td>
    <td align="right">    13615.55</td>
    <td align="right">     5338.77</td>
    <td align="right">     3405.93</td>
    <td align="right">     1444.87</td>
    <td align="right">      414.58</td>
    <td align="right">      680.83</td>
    <td align="right">      927.26</td>
    <td align="right">     4363.49</td>
    <td align="right">    10884.48</td>
    <td align="right">    11011.45</td>
    <td align="right">    88812.88</td>
    <td align="right">    21824.93</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    21824.93</td>
    <td align="right">    14900.73</td>
    <td align="right">    13615.55</td>
    <td align="right">     5338.77</td>
    <td align="right">     3405.93</td>
    <td align="right">     1444.87</td>
    <td align="right">      414.58</td>
    <td align="right">      680.83</td>
    <td align="right">      927.26</td>
    <td align="right">     4363.49</td>
    <td align="right">    10884.48</td>
    <td align="right">    11011.45</td>
    <td align="right">    88812.88</td>
    <td align="right">    21824.93</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    21824.93</td>
    <td align="right">    14900.73</td>
    <td align="right">    13615.55</td>
    <td align="right">     5338.77</td>
    <td align="right">     3405.93</td>
    <td align="right">     1444.87</td>
    <td align="right">      414.58</td>
    <td align="right">      680.83</td>
    <td align="right">      927.26</td>
    <td align="right">     4363.49</td>
    <td align="right">    10884.48</td>
    <td align="right">    11011.45</td>
    <td align="right">    88812.88</td>
    <td align="right">    21824.93</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1745.99</td>
    <td align="right">     1192.06</td>
    <td align="right">     1089.24</td>
    <td align="right">      427.10</td>
    <td align="right">      272.47</td>
    <td align="right">      115.59</td>
    <td align="right">       33.17</td>
    <td align="right">       54.47</td>
    <td align="right">       74.18</td>
    <td align="right">      349.08</td>
    <td align="right">      870.76</td>
    <td align="right">      880.92</td>
    <td align="right">     7105.03</td>
    <td align="right">     1745.99</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    23570.93</td>
    <td align="right">    16092.79</td>
    <td align="right">    14704.80</td>
    <td align="right">     5765.87</td>
    <td align="right">     3678.40</td>
    <td align="right">     1560.46</td>
    <td align="right">      447.75</td>
    <td align="right">      735.30</td>
    <td align="right">     1001.44</td>
    <td align="right">     4712.57</td>
    <td align="right">    11755.24</td>
    <td align="right">    11892.37</td>
    <td align="right">    95917.91</td>
    <td align="right">    23570.93</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">    21824.93</td>
    <td align="right">    14900.73</td>
    <td align="right">    13615.55</td>
    <td align="right">     5338.77</td>
    <td align="right">     3405.93</td>
    <td align="right">     1444.87</td>
    <td align="right">      414.58</td>
    <td align="right">      680.83</td>
    <td align="right">      927.26</td>
    <td align="right">     4363.49</td>
    <td align="right">    10884.48</td>
    <td align="right">    11011.45</td>
    <td align="right">    88812.88</td>
    <td align="right">    21824.93</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     1745.99</td>
    <td align="right">     1192.06</td>
    <td align="right">     1089.24</td>
    <td align="right">      427.10</td>
    <td align="right">      272.47</td>
    <td align="right">      115.59</td>
    <td align="right">       33.17</td>
    <td align="right">       54.47</td>
    <td align="right">       74.18</td>
    <td align="right">      349.08</td>
    <td align="right">      870.76</td>
    <td align="right">      880.92</td>
    <td align="right">     7105.03</td>
    <td align="right">     1745.99</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    21824.93</td>
    <td align="right">    14900.73</td>
    <td align="right">    13615.55</td>
    <td align="right">     5338.77</td>
    <td align="right">     3405.93</td>
    <td align="right">     1444.87</td>
    <td align="right">      414.58</td>
    <td align="right">      680.83</td>
    <td align="right">      927.26</td>
    <td align="right">     4363.49</td>
    <td align="right">    10884.48</td>
    <td align="right">    11011.45</td>
    <td align="right">    88812.88</td>
    <td align="right">    21824.93</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     2655.10</td>
    <td align="right">     1984.12</td>
    <td align="right">     1517.90</td>
    <td align="right">      592.54</td>
    <td align="right">      371.83</td>
    <td align="right">      138.40</td>
    <td align="right">       40.17</td>
    <td align="right">       67.21</td>
    <td align="right">      100.79</td>
    <td align="right">      533.43</td>
    <td align="right">     1390.10</td>
    <td align="right">     1443.18</td>
    <td align="right">    10834.76</td>
    <td align="right">     2655.10</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     2655.10</td>
    <td align="right">     1984.12</td>
    <td align="right">     1517.90</td>
    <td align="right">      592.54</td>
    <td align="right">      371.83</td>
    <td align="right">      138.40</td>
    <td align="right">       40.17</td>
    <td align="right">       67.21</td>
    <td align="right">      100.79</td>
    <td align="right">      533.43</td>
    <td align="right">     1390.10</td>
    <td align="right">     1443.18</td>
    <td align="right">    10834.76</td>
    <td align="right">     2655.10</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       15.84</td>
    <td align="right">       10.76</td>
    <td align="right">       11.31</td>
    <td align="right">        8.35</td>
    <td align="right">        7.38</td>
    <td align="right">        1.90</td>
    <td align="right">      0.5813</td>
    <td align="right">      0.8000</td>
    <td align="right">        1.02</td>
    <td align="right">        8.43</td>
    <td align="right">       10.87</td>
    <td align="right">       10.56</td>
    <td align="right">       87.80</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     2655.10</td>
    <td align="right">     1984.12</td>
    <td align="right">     1517.90</td>
    <td align="right">      592.54</td>
    <td align="right">      371.83</td>
    <td align="right">      138.40</td>
    <td align="right">       40.17</td>
    <td align="right">       67.21</td>
    <td align="right">      100.79</td>
    <td align="right">      533.43</td>
    <td align="right">     1390.10</td>
    <td align="right">     1443.18</td>
    <td align="right">    10834.76</td>
    <td align="right">     2655.10</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       15.84</td>
    <td align="right">       10.76</td>
    <td align="right">       11.31</td>
    <td align="right">        8.35</td>
    <td align="right">        7.38</td>
    <td align="right">        1.90</td>
    <td align="right">      0.5813</td>
    <td align="right">      0.8000</td>
    <td align="right">        1.02</td>
    <td align="right">        8.43</td>
    <td align="right">       10.87</td>
    <td align="right">       10.56</td>
    <td align="right">       87.80</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       15.84</td>
    <td align="right">       10.76</td>
    <td align="right">       11.31</td>
    <td align="right">        8.35</td>
    <td align="right">        7.38</td>
    <td align="right">        1.90</td>
    <td align="right">      0.5813</td>
    <td align="right">      0.8000</td>
    <td align="right">        1.02</td>
    <td align="right">        8.43</td>
    <td align="right">       10.87</td>
    <td align="right">       10.56</td>
    <td align="right">       87.80</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       15.84</td>
    <td align="right">       10.76</td>
    <td align="right">       11.31</td>
    <td align="right">        8.35</td>
    <td align="right">        7.38</td>
    <td align="right">        1.90</td>
    <td align="right">      0.5813</td>
    <td align="right">      0.8000</td>
    <td align="right">        1.02</td>
    <td align="right">        8.43</td>
    <td align="right">       10.87</td>
    <td align="right">       10.56</td>
    <td align="right">       87.80</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       15.84</td>
    <td align="right">       10.76</td>
    <td align="right">       11.31</td>
    <td align="right">        8.35</td>
    <td align="right">        7.38</td>
    <td align="right">        1.90</td>
    <td align="right">      0.5813</td>
    <td align="right">      0.8000</td>
    <td align="right">        1.02</td>
    <td align="right">        8.43</td>
    <td align="right">       10.87</td>
    <td align="right">       10.56</td>
    <td align="right">       87.80</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     2655.10</td>
    <td align="right">     1984.12</td>
    <td align="right">     1517.90</td>
    <td align="right">      592.54</td>
    <td align="right">      371.83</td>
    <td align="right">      138.40</td>
    <td align="right">       40.17</td>
    <td align="right">       67.21</td>
    <td align="right">      100.79</td>
    <td align="right">      533.43</td>
    <td align="right">     1390.10</td>
    <td align="right">     1443.18</td>
    <td align="right">    10834.76</td>
    <td align="right">     2655.10</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       15.84</td>
    <td align="right">       10.76</td>
    <td align="right">       11.31</td>
    <td align="right">        8.35</td>
    <td align="right">        7.38</td>
    <td align="right">        1.90</td>
    <td align="right">      0.5813</td>
    <td align="right">      0.8000</td>
    <td align="right">        1.02</td>
    <td align="right">        8.43</td>
    <td align="right">       10.87</td>
    <td align="right">       10.56</td>
    <td align="right">       87.80</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     2655.10</td>
    <td align="right">     1984.12</td>
    <td align="right">     1517.90</td>
    <td align="right">      592.54</td>
    <td align="right">      371.83</td>
    <td align="right">      138.40</td>
    <td align="right">       40.17</td>
    <td align="right">       67.21</td>
    <td align="right">      100.79</td>
    <td align="right">      533.43</td>
    <td align="right">     1390.10</td>
    <td align="right">     1443.18</td>
    <td align="right">    10834.76</td>
    <td align="right">     2655.10</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       15.84</td>
    <td align="right">       10.76</td>
    <td align="right">       11.31</td>
    <td align="right">        8.35</td>
    <td align="right">        7.38</td>
    <td align="right">        1.90</td>
    <td align="right">      0.5813</td>
    <td align="right">      0.8000</td>
    <td align="right">        1.02</td>
    <td align="right">        8.43</td>
    <td align="right">       10.87</td>
    <td align="right">       10.56</td>
    <td align="right">       87.80</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     2655.10</td>
    <td align="right">     1984.12</td>
    <td align="right">     1517.90</td>
    <td align="right">      592.54</td>
    <td align="right">      371.83</td>
    <td align="right">      138.40</td>
    <td align="right">       40.17</td>
    <td align="right">       67.21</td>
    <td align="right">      100.79</td>
    <td align="right">      533.43</td>
    <td align="right">     1390.10</td>
    <td align="right">     1443.18</td>
    <td align="right">    10834.76</td>
    <td align="right">     2655.10</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       15.84</td>
    <td align="right">       10.76</td>
    <td align="right">       11.31</td>
    <td align="right">        8.35</td>
    <td align="right">        7.38</td>
    <td align="right">        1.90</td>
    <td align="right">      0.5813</td>
    <td align="right">      0.8000</td>
    <td align="right">        1.02</td>
    <td align="right">        8.43</td>
    <td align="right">       10.87</td>
    <td align="right">       10.56</td>
    <td align="right">       87.80</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
